								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.GGIO2" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OscTms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo oscilacion ED (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Nchanges">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero cambios</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI1Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 01 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI1Type">
							<DAI name="d">
								<Val>Tipo Entrada 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI2Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 02 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI2Type">
							<DAI name="d">
								<Val>Tipo Entrada 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI3Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 03 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI3Type">
							<DAI name="d">
								<Val>Tipo Entrada 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI4Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 04 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI4Type">
							<DAI name="d">
								<Val>Tipo Entrada 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI5Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 05 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI5Type">
							<DAI name="d">
								<Val>Tipo Entrada 05</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI6Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 06 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI6Type">
							<DAI name="d">
								<Val>Tipo Entrada 06</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI7Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 07 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI7Type">
							<DAI name="d">
								<Val>Tipo Entrada 07</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI8Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 08 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI8Type">
							<DAI name="d">
								<Val>Tipo Entrada 08</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI9Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 09 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI9Type">
							<DAI name="d">
								<Val>Tipo Entrada 09</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI10Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 10(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI10Type">
							<DAI name="d">
								<Val>Tipo Entrada 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI11Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 11(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI11Type">
							<DAI name="d">
								<Val>Tipo Entrada 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI12Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 12(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI12Type">
							<DAI name="d">
								<Val>Tipo Entrada 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI13Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 13(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI13Type">
							<DAI name="d">
								<Val>Tipo Entrada 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI14Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 14(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI14Type">
							<DAI name="d">
								<Val>Tipo Entrada 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI15Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 15(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI15Type">
							<DAI name="d">
								<Val>Tipo Entrada 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI16Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 16(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI16Type">
							<DAI name="d">
								<Val>Tipo Entrada 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI17Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 17(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI17Type">
							<DAI name="d">
								<Val>Tipo Entrada 17</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI18Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 18(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI18Type">
							<DAI name="d">
								<Val>Tipo Entrada 18</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI19Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 19(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI19Type">
							<DAI name="d">
								<Val>Tipo Entrada 19</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI20Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 20(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI20Type">
							<DAI name="d">
								<Val>Tipo Entrada 20</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI21Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 21(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI21Type">
							<DAI name="d">
								<Val>Tipo Entrada 21</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI22Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 22(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI22Type">
							<DAI name="d">
								<Val>Tipo Entrada 22</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI23Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 23(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI23Type">
							<DAI name="d">
								<Val>Tipo Entrada 23</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI24Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 24(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI24Type">
							<DAI name="d">
								<Val>Tipo Entrada 24</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI25Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 25(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI25Type">
							<DAI name="d">
								<Val>Tipo Entrada 25</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI26Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 26(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI26Type">
							<DAI name="d">
								<Val>Tipo Entrada 26</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI27Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 27(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI27Type">
							<DAI name="d">
								<Val>Tipo Entrada 27</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI28Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 28(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI28Type">
							<DAI name="d">
								<Val>Tipo Entrada 28</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI29Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 29(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI29Type">
							<DAI name="d">
								<Val>Tipo Entrada 29</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI30Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 30(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI30Type">
							<DAI name="d">
								<Val>Tipo Entrada 30</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI31Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 31(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI31Type">
							<DAI name="d">
								<Val>Tipo Entrada 31</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI32Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 32(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI32Type">
							<DAI name="d">
								<Val>Tipo Entrada 32</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO1Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 01 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO1Ty">
							<DAI name="d">
								<Val>Tipo Salida 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO2Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 02 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO2Ty">
							<DAI name="d">
								<Val>Tipo Salida 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO3Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 03 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO3Ty">
							<DAI name="d">
								<Val>Tipo Salida 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO4Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 04 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO4Ty">
							<DAI name="d">
								<Val>Tipo Salida 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d">
								<Val>Asignacion Salida 05</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO5Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 05 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO5Ty">
							<DAI name="d">
								<Val>Tipo Salida 05</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d">
								<Val>Asignacion Salida 06</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO6Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 06 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO6Ty">
							<DAI name="d">
								<Val>Tipo Salida 06</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d">
								<Val>Asignacion Salida 07</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO7Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 07 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO7Ty">
							<DAI name="d">
								<Val>Tipo Salida 07</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d">
								<Val>Asignacion Salida 08</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO8Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 08 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO8Ty">
							<DAI name="d">
								<Val>Tipo Salida 08</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef9">
							<DAI name="d">
								<Val>Asignacion Salida 09</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO9Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 09 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO9Ty">
							<DAI name="d">
								<Val>Tipo Salida 09</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d">
								<Val>Asignacion Salida 10</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO10Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 10 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO10Ty">
							<DAI name="d">
								<Val>Tipo Salida 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d">
								<Val>Asignacion Salida 11</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO11Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 11 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO11Ty">
							<DAI name="d">
								<Val>Tipo Salida 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d">
								<Val>Asignacion Salida 12</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO12Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 12 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO12Ty">
							<DAI name="d">
								<Val>Tipo Salida 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d">
								<Val>Asignacion Salida 13</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO13Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 13 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO13Ty">
							<DAI name="d">
								<Val>Tipo Salida 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d">
								<Val>Asignacion Salida 14</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO14Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 14 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO14Ty">
							<DAI name="d">
								<Val>Tipo Salida 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d">
								<Val>Asignacion Salida 15</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO15Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 15 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO15Ty">
							<DAI name="d">
								<Val>Tipo Salida 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d">
								<Val>Asignacion Salida 16</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO16Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 16 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO16Ty">
							<DAI name="d">
								<Val>Tipo Salida 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.GGIO2" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OscTms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo oscilacion ED (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Nchanges">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero cambios</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI1Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 01 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI1Type">
							<DAI name="d">
								<Val>Tipo Entrada 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI2Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 02 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI2Type">
							<DAI name="d">
								<Val>Tipo Entrada 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI3Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 03 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI3Type">
							<DAI name="d">
								<Val>Tipo Entrada 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI4Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 04 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI4Type">
							<DAI name="d">
								<Val>Tipo Entrada 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI5Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 05 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI5Type">
							<DAI name="d">
								<Val>Tipo Entrada 05</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI6Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 06 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI6Type">
							<DAI name="d">
								<Val>Tipo Entrada 06</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI7Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 07 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI7Type">
							<DAI name="d">
								<Val>Tipo Entrada 07</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI8Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 08 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI8Type">
							<DAI name="d">
								<Val>Tipo Entrada 08</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI9Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 09 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI9Type">
							<DAI name="d">
								<Val>Tipo Entrada 09</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI10Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 10(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI10Type">
							<DAI name="d">
								<Val>Tipo Entrada 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI11Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 11(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI11Type">
							<DAI name="d">
								<Val>Tipo Entrada 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI12Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 12(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI12Type">
							<DAI name="d">
								<Val>Tipo Entrada 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI13Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 13(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI13Type">
							<DAI name="d">
								<Val>Tipo Entrada 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI14Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 14(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI14Type">
							<DAI name="d">
								<Val>Tipo Entrada 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI15Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 15(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI15Type">
							<DAI name="d">
								<Val>Tipo Entrada 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI16Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 16(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI16Type">
							<DAI name="d">
								<Val>Tipo Entrada 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI17Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 17(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI17Type">
							<DAI name="d">
								<Val>Tipo Entrada 17</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI18Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 18(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI18Type">
							<DAI name="d">
								<Val>Tipo Entrada 18</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI19Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 19(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI19Type">
							<DAI name="d">
								<Val>Tipo Entrada 19</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI20Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 20(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI20Type">
							<DAI name="d">
								<Val>Tipo Entrada 20</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI21Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 21(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI21Type">
							<DAI name="d">
								<Val>Tipo Entrada 21</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI22Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 22(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI22Type">
							<DAI name="d">
								<Val>Tipo Entrada 22</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI23Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 23(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI23Type">
							<DAI name="d">
								<Val>Tipo Entrada 23</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI24Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 24(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI24Type">
							<DAI name="d">
								<Val>Tipo Entrada 24</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI25Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 25(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI25Type">
							<DAI name="d">
								<Val>Tipo Entrada 25</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI26Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 26(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI26Type">
							<DAI name="d">
								<Val>Tipo Entrada 26</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI27Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 27(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI27Type">
							<DAI name="d">
								<Val>Tipo Entrada 27</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI28Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 28(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI28Type">
							<DAI name="d">
								<Val>Tipo Entrada 28</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI29Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 29(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI29Type">
							<DAI name="d">
								<Val>Tipo Entrada 29</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI30Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 30(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI30Type">
							<DAI name="d">
								<Val>Tipo Entrada 30</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI31Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 31(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI31Type">
							<DAI name="d">
								<Val>Tipo Entrada 31</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI32Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 32(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI32Type">
							<DAI name="d">
								<Val>Tipo Entrada 32</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO1Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 01 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO1Ty">
							<DAI name="d">
								<Val>Tipo Salida 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO2Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 02 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO2Ty">
							<DAI name="d">
								<Val>Tipo Salida 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO3Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 03 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO3Ty">
							<DAI name="d">
								<Val>Tipo Salida 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO4Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 04 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO4Ty">
							<DAI name="d">
								<Val>Tipo Salida 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d">
								<Val>Asignacion Salida 05</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO5Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 05 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO5Ty">
							<DAI name="d">
								<Val>Tipo Salida 05</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d">
								<Val>Asignacion Salida 06</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO6Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 06 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO6Ty">
							<DAI name="d">
								<Val>Tipo Salida 06</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d">
								<Val>Asignacion Salida 07</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO7Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 07 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO7Ty">
							<DAI name="d">
								<Val>Tipo Salida 07</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d">
								<Val>Asignacion Salida 08</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO8Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 08 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO8Ty">
							<DAI name="d">
								<Val>Tipo Salida 08</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef9">
							<DAI name="d">
								<Val>Asignacion Salida 09</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO9Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 09 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO9Ty">
							<DAI name="d">
								<Val>Tipo Salida 09</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d">
								<Val>Asignacion Salida 10</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO10Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 10 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO10Ty">
							<DAI name="d">
								<Val>Tipo Salida 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d">
								<Val>Asignacion Salida 11</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO11Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 11 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO11Ty">
							<DAI name="d">
								<Val>Tipo Salida 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d">
								<Val>Asignacion Salida 12</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO12Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 12 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO12Ty">
							<DAI name="d">
								<Val>Tipo Salida 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d">
								<Val>Asignacion Salida 13</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO13Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 13 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO13Ty">
							<DAI name="d">
								<Val>Tipo Salida 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d">
								<Val>Asignacion Salida 14</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO14Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 14 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO14Ty">
							<DAI name="d">
								<Val>Tipo Salida 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d">
								<Val>Asignacion Salida 15</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO15Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 15 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO15Ty">
							<DAI name="d">
								<Val>Tipo Salida 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d">
								<Val>Asignacion Salida 16</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO16Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 16 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO16Ty">
							<DAI name="d">
								<Val>Tipo Salida 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.GGIO2" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OscTms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo oscilacion ED (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Nchanges">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero cambios</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI1Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 01 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI1Type">
							<DAI name="d">
								<Val>Tipo Entrada 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI2Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 02 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI2Type">
							<DAI name="d">
								<Val>Tipo Entrada 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI3Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 03 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI3Type">
							<DAI name="d">
								<Val>Tipo Entrada 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI4Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 04 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI4Type">
							<DAI name="d">
								<Val>Tipo Entrada 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI5Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 05 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI5Type">
							<DAI name="d">
								<Val>Tipo Entrada 05</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI6Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 06 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI6Type">
							<DAI name="d">
								<Val>Tipo Entrada 06</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI7Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 07 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI7Type">
							<DAI name="d">
								<Val>Tipo Entrada 07</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI8Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 08 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI8Type">
							<DAI name="d">
								<Val>Tipo Entrada 08</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI9Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 09 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI9Type">
							<DAI name="d">
								<Val>Tipo Entrada 09</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI10Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 10(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI10Type">
							<DAI name="d">
								<Val>Tipo Entrada 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI11Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 11(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI11Type">
							<DAI name="d">
								<Val>Tipo Entrada 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI12Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 12(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI12Type">
							<DAI name="d">
								<Val>Tipo Entrada 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI13Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 13(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI13Type">
							<DAI name="d">
								<Val>Tipo Entrada 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI14Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 14(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI14Type">
							<DAI name="d">
								<Val>Tipo Entrada 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI15Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 15(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI15Type">
							<DAI name="d">
								<Val>Tipo Entrada 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI16Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 16(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI16Type">
							<DAI name="d">
								<Val>Tipo Entrada 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI17Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 17(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI17Type">
							<DAI name="d">
								<Val>Tipo Entrada 17</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI18Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 18(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI18Type">
							<DAI name="d">
								<Val>Tipo Entrada 18</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI19Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 19(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI19Type">
							<DAI name="d">
								<Val>Tipo Entrada 19</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI20Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 20(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI20Type">
							<DAI name="d">
								<Val>Tipo Entrada 20</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI21Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 21(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI21Type">
							<DAI name="d">
								<Val>Tipo Entrada 21</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI22Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 22(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI22Type">
							<DAI name="d">
								<Val>Tipo Entrada 22</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI23Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 23(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI23Type">
							<DAI name="d">
								<Val>Tipo Entrada 23</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI24Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 24(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI24Type">
							<DAI name="d">
								<Val>Tipo Entrada 24</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI25Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 25(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI25Type">
							<DAI name="d">
								<Val>Tipo Entrada 25</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI26Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 26(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI26Type">
							<DAI name="d">
								<Val>Tipo Entrada 26</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI27Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 27(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI27Type">
							<DAI name="d">
								<Val>Tipo Entrada 27</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI28Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 28(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI28Type">
							<DAI name="d">
								<Val>Tipo Entrada 28</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI29Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 29(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI29Type">
							<DAI name="d">
								<Val>Tipo Entrada 29</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI30Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 30(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI30Type">
							<DAI name="d">
								<Val>Tipo Entrada 30</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI31Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 31(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI31Type">
							<DAI name="d">
								<Val>Tipo Entrada 31</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI32Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Entrada 32(ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DI32Type">
							<DAI name="d">
								<Val>Tipo Entrada 32</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO1Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 01 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO1Ty">
							<DAI name="d">
								<Val>Tipo Salida 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO2Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 02 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO2Ty">
							<DAI name="d">
								<Val>Tipo Salida 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO3Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 03 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO3Ty">
							<DAI name="d">
								<Val>Tipo Salida 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO4Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 04 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO4Ty">
							<DAI name="d">
								<Val>Tipo Salida 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d">
								<Val>Asignacion Salida 05</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO5Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 05 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO5Ty">
							<DAI name="d">
								<Val>Tipo Salida 05</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d">
								<Val>Asignacion Salida 06</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO6Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 06 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO6Ty">
							<DAI name="d">
								<Val>Tipo Salida 06</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d">
								<Val>Asignacion Salida 07</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO7Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 07 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO7Ty">
							<DAI name="d">
								<Val>Tipo Salida 07</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d">
								<Val>Asignacion Salida 08</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO8Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 08 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO8Ty">
							<DAI name="d">
								<Val>Tipo Salida 08</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef9">
							<DAI name="d">
								<Val>Asignacion Salida 09</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO9Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 09 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO9Ty">
							<DAI name="d">
								<Val>Tipo Salida 09</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d">
								<Val>Asignacion Salida 10</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO10Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 10 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO10Ty">
							<DAI name="d">
								<Val>Tipo Salida 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d">
								<Val>Asignacion Salida 11</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO11Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 11 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO11Ty">
							<DAI name="d">
								<Val>Tipo Salida 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d">
								<Val>Asignacion Salida 12</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO12Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 12 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO12Ty">
							<DAI name="d">
								<Val>Tipo Salida 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d">
								<Val>Asignacion Salida 13</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO13Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 13 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO13Ty">
							<DAI name="d">
								<Val>Tipo Salida 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d">
								<Val>Asignacion Salida 14</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO14Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 14 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO14Ty">
							<DAI name="d">
								<Val>Tipo Salida 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d">
								<Val>Asignacion Salida 15</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO15Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 15 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO15Ty">
							<DAI name="d">
								<Val>Tipo Salida 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d">
								<Val>Asignacion Salida 16</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="DO16Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. minimo Salida 16 (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO16Ty">
							<DAI name="d">
								<Val>Tipo Salida 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-100.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.GOOGGIO1" prefix="GOO" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.GOOGGIO1" prefix="GOO" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DPSInd4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IHMI1" lnClass="IHMI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LogInReLed">
							<DAI name="d">
								<Val>Reposicion de Leds</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le1Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9228</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE1Ty">
							<DAI name="d">
								<Val>Tipo Led 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le2Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9230</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE2Ty">
							<DAI name="d">
								<Val>Tipo Led 2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le3Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9226</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE3Ty">
							<DAI name="d">
								<Val>Tipo Led 3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le4Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9252</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE4Ty">
							<DAI name="d">
								<Val>Tipo Led 4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le5Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9307</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE5Ty">
							<DAI name="d">
								<Val>Tipo Led 5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le6Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9247</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE6Ty">
							<DAI name="d">
								<Val>Tipo Led 6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le7Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 7</Val>
							</DAI>
							<DAI name="setVal">
								<Val>8543</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE7Ty">
							<DAI name="d">
								<Val>Tipo Led 7</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le8Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9299</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE8Ty">
							<DAI name="d">
								<Val>Tipo Led 8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le9Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 9</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9267</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE9Ty">
							<DAI name="d">
								<Val>Tipo Led 9</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le10Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>133</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE10Ty">
							<DAI name="d">
								<Val>Tipo Led 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le11Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE11Ty">
							<DAI name="d">
								<Val>Tipo Led 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le12Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9258</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE12Ty">
							<DAI name="d">
								<Val>Tipo Led 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le13Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE13Ty">
							<DAI name="d">
								<Val>Tipo Led 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le14Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9235</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE14Ty">
							<DAI name="d">
								<Val>Tipo Led 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le15Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9279</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE15Ty">
							<DAI name="d">
								<Val>Tipo Led 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le16Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>132</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE16Ty">
							<DAI name="d">
								<Val>Tipo Led 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le17Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 17</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9363</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE17Ty">
							<DAI name="d">
								<Val>Tipo Led 17</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le18Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 18</Val>
							</DAI>
							<DAI name="setVal">
								<Val>9364</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE18Ty">
							<DAI name="d">
								<Val>Tipo Led 18</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Le19Sig">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Asignacion Led 19</Val>
							</DAI>
							<DAI name="setVal">
								<Val>8737</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LE19Ty">
							<DAI name="d">
								<Val>Tipo Led 19</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Addr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="RptNam6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="CmdEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="EnaRpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnaLog">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.ITCP1" lnClass="ITCP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DirEnl">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Direccion Procome</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="VelTrans">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PorTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>5</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TipoCan">
							<DAI name="d">
								<Val>Tipo Canal</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CambTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera cambios cron (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Puerto TCP a la escucha</Val>
							</DAI>
							<DAI name="setVal">
								<Val>49300</Val>
							</DAI>
						</DOI>
						<DOI name="SyncEna">
							<DAI name="d">
								<Val>Permiso de sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="10">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="11">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="12">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="13">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="14">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="15">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="16">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="17">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="18">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="19">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="20">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="21">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="22">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="23">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="24">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="25">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="26">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="27">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="28">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="29">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="30">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="31">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="32">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS" inst="9">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val>d</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LPHD1" lnClass="LPHD" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="hwRev">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="serNum">
								<Val></Val>
							</DAI>
							<DAI name="model">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HwCrAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CPUAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnaAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ESAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnaComAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ESComAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MMIComAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnDPMAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ESDPMAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTCAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Harm0Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SettingAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FwAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MemAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ADCAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VRefAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BatAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VerAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IOCnfError">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VccError">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO1Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO2Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO3Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO4Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO5Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO6Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO7Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO8Alm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO1Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO1Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO1Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO1NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO1HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO2Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO2Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO2Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO2NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO2HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO3Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO3Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO3Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO3NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO3HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO4Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO4Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO4Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO4NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO4HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO5Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO5Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO5Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO5NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO5HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO6Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO6Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO6Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO6NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO6HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO7Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO7Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO7Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO7NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO7HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO8Ok">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO8Nodet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO8Dif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO8NConf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GGIO8HwErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FrontOk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FrontNDet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FrontDif">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FrontNCnf">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FrontHwEr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SigSet">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SigClr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HSetAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PwrDn">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AiCnfOk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IntBat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InstNam">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InstShNam">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RelNam">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RelShNam">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BkrNam1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BkrNam2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnaI">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnaCfg">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AnaConfAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth0Link">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth1ALink">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth1BLink">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth2ALink">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth2BLink">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVEth3ALnk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVEth3BLnk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVEth4ALnk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVEth4BLnk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth1Ast">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Eth1Bst">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EthRAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailICD">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailSup1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailSup2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TestSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TestEna">
							<DAI name="d">
								<Val>Modo simulacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTest">
							<DAI name="d">
								<Val>Señal modo simulacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInMdTest">
							<DAI name="d">
								<Val>Senial modo test</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVError">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVRecDev">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVTestSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SVTestEna">
							<DAI name="d">
								<Val>SV modo test</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncLostMod">
							<DAI name="d">
								<Val>SV perdida sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PolOpt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Sim">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RsDev">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val></Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LTIM1" lnClass="LTIM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TmDT">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TmOfsTmm">
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>720</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Offset Local-UTC (min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="TmUseDT">
							<DAI name="d">
								<Val>Hab Cambio verano/invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OccD">
							<DAI name="d">
								<Val>Pauta Calendario Verano</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WkDayD">
							<DAI name="d">
								<Val>Dia Semana Verano</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MthD">
							<DAI name="d">
								<Val>Mes Verano</Val>
							</DAI>
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DayD">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>31</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Dia Verano</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HrD">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Hora Verano</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MnD">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>59</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Minuto Verano</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OccS">
							<DAI name="d">
								<Val>Pauta Calendario Invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WkDayS">
							<DAI name="d">
								<Val>Dia Semana Invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MthS">
							<DAI name="d">
								<Val>Mes Invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DayS">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>31</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Dia Invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HrS">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Hora Invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MnS">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>59</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Minuto Invierno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncIRIGB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncSNTP">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncProt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncDispl">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncCons">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncPTP">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyncAlmTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo NO sincronizado (min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LTMS1" lnClass="LTMS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcSet1">
							<DAI name="d">
								<Val>Fuente sincronizacion principal</Val>
							</DAI>
							<DAI name="setVal">
								<Val>192.168.192.1</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcSet2">
							<DAI name="d">
								<Val>Fuente sincronizacion secundaria</Val>
							</DAI>
							<DAI name="setVal">
								<Val>192.168.192.1</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcGtw1">
							<DAI name="d">
								<Val>Gateway sincronizacion principal</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrcGtw2">
							<DAI name="d">
								<Val>Gateway sincronizacion secundaria</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T. NO sincronizado SNTP(min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PollTms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Periodo Polling a servidores SNTP (seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EspTms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo espera respuesta servidor SNTP a peticion Unicast (seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NRetry">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero reintentos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TmChSt1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TmChSt2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PTPIface">
							<DAI name="d">
								<Val>Interfaz de sincronizacion PTP</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTPDelM">
							<DAI name="d">
								<Val>Mecanismo de retardo PTP</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SNTPAuth">
							<DAI name="d">
								<Val>Autentificacion SNTP</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TrustedKey">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Clave SNTP</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AuthCfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AuthRspErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.LTRK1" lnClass="LTRK" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SgcbTrk">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GocbTrk">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="UrcbTrk">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BrcbTrk">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SpcTrk">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DpcTrk">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="EncTrk1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="EncTrk2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MHAI1" lnClass="MHAI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ThdAEna">
							<DAI name="d">
								<Val>Habilitacion THD I</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ThdAVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral THD I (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ThdATmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>20</Val>
							</DAI>
							<DAI name="d">
								<Val>T. adicional (ms) THD I</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlkA">
							<DAI name="d">
								<Val>Bloqueo THD I</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ThdVEna">
							<DAI name="d">
								<Val>Habilitacion THD V</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ThdVVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral THD V (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ThdVTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>20</Val>
							</DAI>
							<DAI name="d">
								<Val>T. adicional (ms) THD V</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlkV">
							<DAI name="d">
								<Val>Bloqueo THD V</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IStEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VStEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ThdVStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ThdVOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HarAnaEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ThdA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ThdPhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="HA">
							<SDI name="phsAHar" ix="0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="4">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="5">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="6">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="7">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="8">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="9">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="10">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="11">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="13">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
