										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="14">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="15">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="16">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="17">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="18">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="19">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="20">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="21">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="22">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="24">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="25">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="4">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="5">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="6">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="7">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="8">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="9">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="10">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="11">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="13">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="14">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="15">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="16">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="17">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="18">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="19">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="20">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="21">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="22">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="24">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="25">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="4">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="5">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="6">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="7">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="8">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="9">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="10">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="11">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="13">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="14">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="15">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="16">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="17">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="18">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="19">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="20">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="21">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="22">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="24">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="25">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="numHar">
								<Val>25</Val>
							</DAI>
							<DAI name="numCyc">
								<Val>10</Val>
							</DAI>
							<DAI name="evalTm">
								<Val>0</Val>
							</DAI>
							<DAI name="frequency">
								<Val>0.0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="HPhV">
							<SDI name="phsAHar" ix="0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="4">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="5">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="6">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="7">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="8">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="9">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="10">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="11">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="13">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="14">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="15">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="16">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="17">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="18">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="19">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="20">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="21">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="22">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="24">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="25">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="4">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="5">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="6">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="7">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="8">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="9">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="10">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="11">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="13">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="14">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="15">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="16">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="17">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="18">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="19">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="20">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="21">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="22">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="24">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="25">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="4">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="5">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="6">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="7">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="8">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="9">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="10">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="11">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="12">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="13">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="14">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="15">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="16">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="17">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="18">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="19">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="20">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="21">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="22">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="23">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="24">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="25">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-100.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="numHar">
								<Val>25</Val>
							</DAI>
							<DAI name="numCyc">
								<Val>10</Val>
							</DAI>
							<DAI name="evalTm">
								<Val>0</Val>
							</DAI>
							<DAI name="frequency">
								<Val>0.0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdThdIBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdThdVBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRstTHD">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MHRE1" lnClass="MHRE" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SmTmm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Ventana media (min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
						</DOI>
						<DOI name="RegIntTmm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Intervalo registro (min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
						</DOI>
						<DOI name="StH">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Hora inicio</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="EndH">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>23</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Hora fin</Val>
							</DAI>
							<DAI name="setVal">
								<Val>23</Val>
							</DAI>
						</DOI>
						<DOI name="DayEna">
							<DAI name="d">
								<Val>Mascara inhabilitada</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SunEna">
							<DAI name="d">
								<Val>Seleccionar domingo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MonEna">
							<DAI name="d">
								<Val>Seleccionar lunes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TueEna">
							<DAI name="d">
								<Val>Seleccionar martes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="WedEna">
							<DAI name="d">
								<Val>Seleccionar miercoles</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ThuEna">
							<DAI name="d">
								<Val>Seleccionar jueves</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FriEna">
							<DAI name="d">
								<Val>Seleccionar viernes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SatEna">
							<DAI name="d">
								<Val>Seleccionar sabado</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRstHis">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMaxIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMIW2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMIW3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdVMaxIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdPMaxIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdFMaxIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBMaxIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdMinIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMinIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMiIW2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMiIW3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdVMinIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdPMinIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdFMinIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBMinIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdMaxIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdInitEn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMIQ">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIMiIQ">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RegType">
							<DAI name="d">
								<Val>Modo registro</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODITCP1" prefix="MOD" lnClass="ITCP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RespTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera respuesta (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="IntgcTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.entre interrogaciones (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="RetryNumb">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero reintentos transmision</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODITCP1" prefix="MOD" lnClass="ITCP" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RespTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera respuesta (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="IntgcTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.entre interrogaciones (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="RetryNumb">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero reintentos transmision</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODITCP1" prefix="MOD" lnClass="ITCP" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RespTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera respuesta (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="IntgcTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.entre interrogaciones (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="RetryNumb">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero reintentos transmision</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODITCP1" prefix="MOD" lnClass="ITCP" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RespTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera respuesta (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="IntgcTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.entre interrogaciones (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="RetryNumb">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero reintentos transmision</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODITCP1" prefix="MOD" lnClass="ITCP" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RespTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera respuesta (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
						</DOI>
						<DOI name="IntgcTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T.entre interrogaciones (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="RetryNumb">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero reintentos transmision</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODSITCP1" prefix="MODS" lnClass="ITCP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DirEnl">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>128</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Direccion Modbus</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Puerto TCP a la escucha</Val>
							</DAI>
							<DAI name="setVal">
								<Val>502</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="EspColTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera cambios cron. (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SolicChgs">
							<DAI name="d">
								<Val>Peticion de cambios</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Endianness">
							<DAI name="d">
								<Val>Tipo transmision datos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SynEna">
							<DAI name="d">
								<Val>Permiso de sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="IPRTU">
							<DAI name="d">
								<Val>Direccion IP Servidor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MODSITCP1" prefix="MODS" lnClass="ITCP" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DirEnl">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>128</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Direccion Modbus</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Puerto TCP a la escucha</Val>
							</DAI>
							<DAI name="setVal">
								<Val>502</Val>
							</DAI>
						</DOI>
						<DOI name="BaudRate">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera activacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="EspColTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera cambios cron. (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SolicChgs">
							<DAI name="d">
								<Val>Peticion de cambios</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Endianness">
							<DAI name="d">
								<Val>Tipo transmision datos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SynEna">
							<DAI name="d">
								<Val>Permiso de sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="IPRTU">
							<DAI name="d">
								<Val>Direccion IP Servidor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.MSQI1" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-2.0e05</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2.0e05</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-2.0e05</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2.0e05</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-2.0e05</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2.0e05</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-2000.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-2000.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-2000.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.P103ITCP1" prefix="P103" lnClass="ITCP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Slave">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>254</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Direccion Esclavo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Speed">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RtsType">
							<DAI name="d">
								<Val>Control de comunicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. min.inicio resp. (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. espera maxima CTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CarTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T. estabil. portadora (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RtsOffTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T. desactivacion RTS (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SynEna">
							<DAI name="d">
								<Val>Permiso de sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ComFailTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T. fallo comunicacion(min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="CambTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera cambios cron(s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="VDEW">
							<DAI name="d">
								<Val>VDEW Compatible</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FunTyp">
							<DAI name="d">
								<Val>Tipo de funcion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunTypMed">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>TYP en ASDU de medidas</Val>
							</DAI>
							<DAI name="setVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI name="InfMed">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>INF en ASDU de medidas</Val>
							</DAI>
							<DAI name="setVal">
								<Val>135</Val>
							</DAI>
						</DOI>
						<DOI name="RT">
							<DAI name="d">
								<Val>Relacion de transformacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.P104ITCI1" prefix="P104" lnClass="ITCI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DIRASDU">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65534</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Direccion ASDU</Val>
							</DAI>
							<DAI name="setVal">
								<Val>16050</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS1">
							<DAI name="d">
								<Val>Direccion IP Cliente 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS2">
							<DAI name="d">
								<Val>Direccion IP Cliente 2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS3">
							<DAI name="d">
								<Val>Direccion IP Cliente 3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS4">
							<DAI name="d">
								<Val>Direccion IP Cliente 4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS5">
							<DAI name="d">
								<Val>Direccion IP Cliente 5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS6">
							<DAI name="d">
								<Val>Direccion IP Cliente 6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS7">
							<DAI name="d">
								<Val>Direccion IP Cliente 7</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS8">
							<DAI name="d">
								<Val>Direccion IP Cliente 8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ParamK">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>K-Max tx sin reconocer</Val>
							</DAI>
							<DAI name="setVal">
								<Val>12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ParamW">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>W-Max rx sin reconocer</Val>
							</DAI>
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T0Tms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T0-establecimiento conex (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>30</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T1Tms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T1-reconocimiento tx(s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T2Tms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T2-reconocimiento rx(seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T3Tms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T3-Tout Test Frame (seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NTcpIp">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Num.Conex.TCP/IP</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EspColTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera cola entrada((seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ExpMedTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Periodo medidas (seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ResClas2">
							<DAI name="d">
								<Val>Borrado C2 reset enlace</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LongC1">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola datos C1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LongDatC2">
							<DAI name="minVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>512</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola datos C2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>25</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LConfCmdo">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.subcola conf C2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BuffOrden">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola ordenes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BuffCmdo">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola rx comandos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CePerioTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T cambio periodico(min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Cot1Med">
							<DAI name="d">
								<Val>Medidas periodicas COT 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MedCron">
							<DAI name="d">
								<Val>Medidas COT 3 con tiempo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FullQClos">
							<DAI name="d">
								<Val>Tratar overflow perfil 0</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IOAsP0">
							<DAI name="d">
								<Val>IOAs de perfil 0</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TipoMan">
							<DAI name="d">
								<Val>Tipo ejecucion de mandos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActTermCom">
							<DAI name="d">
								<Val>ACTTERM de ordenes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TselecTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T de seleccion orden (mseg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OneConn">
							<DAI name="d">
								<Val>Conexion unica (perfil 2)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CaaDesc">
							<DAI name="d">
								<Val>ACTCON neg CAA desconocida</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OverfOn">
							<DAI name="d">
								<Val>Background scan overflow</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Cot3EstEsp">
							<DAI name="d">
								<Val>COT3 para info retorno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MEiOff">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>No M_EI (Fin ini)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActTermEsp">
							<DAI name="d">
								<Val>ACTCON estado esperado</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SynEna">
							<DAI name="d">
								<Val>Permiso de sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Puerto TCP a la escucha</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2404</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPRTU1">
							<DAI name="d">
								<Val>IPRTU 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPRTU2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Hister">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ComRs">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConnOk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.P104ITCI1" prefix="P104" lnClass="ITCI" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ProtEna">
							<DAI name="d">
								<Val>Habilitacion protocolo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DIRASDU">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65534</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Direccion ASDU</Val>
							</DAI>
							<DAI name="setVal">
								<Val>16050</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS1">
							<DAI name="d">
								<Val>Direccion IP Cliente 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS2">
							<DAI name="d">
								<Val>Direccion IP Cliente 2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS3">
							<DAI name="d">
								<Val>Direccion IP Cliente 3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS4">
							<DAI name="d">
								<Val>Direccion IP Cliente 4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS5">
							<DAI name="d">
								<Val>Direccion IP Cliente 5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS6">
							<DAI name="d">
								<Val>Direccion IP Cliente 6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS7">
							<DAI name="d">
								<Val>Direccion IP Cliente 7</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPTCS8">
							<DAI name="d">
								<Val>Direccion IP Cliente 8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GTWTCS8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ParamK">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>K-Max tx sin reconocer</Val>
							</DAI>
							<DAI name="setVal">
								<Val>12</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ParamW">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>W-Max rx sin reconocer</Val>
							</DAI>
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T0Tms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T0-establecimiento conex (s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>30</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T1Tms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T1-reconocimiento tx(s)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>15</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T2Tms">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T2-reconocimiento rx(seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="T3Tms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T3-Tout Test Frame (seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NTcpIp">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Num.Conex.TCP/IP</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EspColTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T.espera cola entrada((seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ExpMedTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Periodo medidas (seg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ResClas2">
							<DAI name="d">
								<Val>Borrado C2 reset enlace</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LongC1">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola datos C1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LongDatC2">
							<DAI name="minVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>512</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola datos C2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>25</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LConfCmdo">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.subcola conf C2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BuffOrden">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola ordenes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BuffCmdo">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Long.cola rx comandos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CePerioTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>T cambio periodico(min)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1440</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Cot1Med">
							<DAI name="d">
								<Val>Medidas periodicas COT 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MedCron">
							<DAI name="d">
								<Val>Medidas COT 3 con tiempo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FullQClos">
							<DAI name="d">
								<Val>Tratar overflow perfil 0</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IOAsP0">
							<DAI name="d">
								<Val>IOAs de perfil 0</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TipoMan">
							<DAI name="d">
								<Val>Tipo ejecucion de mandos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActTermCom">
							<DAI name="d">
								<Val>ACTTERM de ordenes</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TselecTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>T de seleccion orden (mseg)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OneConn">
							<DAI name="d">
								<Val>Conexion unica (perfil 2)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CaaDesc">
							<DAI name="d">
								<Val>ACTCON neg CAA desconocida</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OverfOn">
							<DAI name="d">
								<Val>Background scan overflow</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Cot3EstEsp">
							<DAI name="d">
								<Val>COT3 para info retorno</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MEiOff">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>No M_EI (Fin ini)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActTermEsp">
							<DAI name="d">
								<Val>ACTCON estado esperado</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SynEna">
							<DAI name="d">
								<Val>Permiso de sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TcpPort">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Puerto TCP a la escucha</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2404</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPRTU1">
							<DAI name="d">
								<Val>IPRTU 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>255.255.255.255</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IPRTU2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Hister">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ComFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConfErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ComRs">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConnOk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RIOGGIO1" prefix="RIO" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NumRIO">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>99</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Numero RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypeRIO">
							<DAI name="d">
								<Val>Tipo RIO</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d">
								<Val>Asignacion Salida 01</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d">
								<Val>Asignacion Salida 02</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d">
								<Val>Asignacion Salida 03</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d">
								<Val>Asignacion Salida 04</Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>-1</Val>
							</DAI>
							<DAI name="intAddr">
								<Val>-</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RSUC1" lnClass="RSUC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI1">
							<DAI name="d">
								<Val>Mascara DI1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI2">
							<DAI name="d">
								<Val>Mascara DI2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI3">
							<DAI name="d">
								<Val>Mascara DI3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI4">
							<DAI name="d">
								<Val>Mascara DI4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI5">
							<DAI name="d">
								<Val>Mascara DI5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI6">
							<DAI name="d">
								<Val>Mascara DI6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI7">
							<DAI name="d">
								<Val>Mascara DI7</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI8">
							<DAI name="d">
								<Val>Mascara DI8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDI9">
							<DAI name="d">
								<Val>Mascara DI9</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskTempStr">
							<DAI name="d">
								<Val>Arranques temporizados</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskTempOp">
							<DAI name="d">
								<Val>Disparos temporizados</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskIOStr1">
							<DAI name="d">
								<Val>Arranques instantaneos (I)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskIOStr2">
							<DAI name="d">
								<Val>Arranques instantaneos(II)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskInstOp1">
							<DAI name="d">
								<Val>Disparos instantaneos (I)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskInstOp2">
							<DAI name="d">
								<Val>Disparos instantaneos (II)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskOther1">
							<DAI name="d">
								<Val>Funciones supervision</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDir">
							<DAI name="d">
								<Val>Direccional</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFreq">
							<DAI name="d">
								<Val>Frecuencia</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskPower">
							<DAI name="d">
								<Val>Potencia</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskAddFunc">
							<DAI name="d">
								<Val>Funciones intensidad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskGen">
							<DAI name="d">
								<Val>Arranque/Disparo General</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="Msk52Supv">
							<DAI name="d">
								<Val>Estado 52</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskTel">
							<DAI name="d">
								<Val>Señales Teleproteccion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskTelepro">
							<DAI name="d">
								<Val>Teleproteccion 67NQ</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskBrFail1">
							<DAI name="d">
								<Val>Fallo Interruptor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskNDirTO">
							<DAI name="d">
								<Val>Temporizado No direccional</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskNDirIns">
							<DAI name="d">
								<Val>Instantaneo No direccional</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskSt52">
							<DAI name="d">
								<Val>Supervision interruptor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskBreaker">
							<DAI name="d">
								<Val>Operaciones interruptor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskStaData">
							<DAI name="d">
								<Val>Estadisticos interruptor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDO12">
							<DAI name="d">
								<Val>Mascara DO1 y DO2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDO34">
							<DAI name="d">
								<Val>Mascara DO3 y DO4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDO56">
							<DAI name="d">
								<Val>Mascara DO5 y DO6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDO78">
							<DAI name="d">
								<Val>Mascara DO7 y DO8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDO9">
							<DAI name="d">
								<Val>Mascara DO9</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFunSt1">
							<DAI name="d">
								<Val>Estado funciones (I)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFunSt2">
							<DAI name="d">
								<Val>Estado funciones (II)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFunSt3">
							<DAI name="d">
								<Val>Estado funciones (III)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskOther2">
							<DAI name="d">
								<Val>Generales equipo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskRecl">
							<DAI name="d">
								<Val>Reenganchador tripolar</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967279</Val>
							</DAI>
						</DOI>
						<DOI name="MskRecSync">
							<DAI name="d">
								<Val>Bloqueo Reengan. Tripolar</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskSync">
							<DAI name="d">
								<Val>Sincrocheck</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFRREC">
							<DAI name="d">
								<Val>Sincrocheck y Reeng. frec.</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskTeleac">
							<DAI name="d">
								<Val>Teleacoplador</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskTripC">
							<DAI name="d">
								<Val>Supervision bobinas</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskButton">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskHwFwSt">
							<DAI name="d">
								<Val>Chequeos equipo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskGGIOChk">
							<DAI name="d">
								<Val>Estado Tarjetas I/O (I)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskGGIOCh2">
							<DAI name="d">
								<Val>Estado Tarjetas I/O (II)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFSYNC">
							<DAI name="d">
								<Val>Sincronizacion y comms</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskZCAP">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskBreak3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskMQStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskMQOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskMhoStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskMhoOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskQuaStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskQuaOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Msk21Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Msk21Sta1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Msk21Sta2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskT21Sta">
							<DAI name="d">
								<Val>Teleproteccion 21</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFA21Sta">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskF21Sta">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskDifSta">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskDifUSta">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskWTStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskWTOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskWIStr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskWIOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskWGOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskDifSta2">
							<DAI name="d">
								<Val>Estado diferencial II</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskWGOp2">
							<DAI name="d">
								<Val>Arran/Disp General Dev II</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskDifUSta2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskDifUSta3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskRREC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskRREC1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskSt52II">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskTZ1Sta">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskTripC2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskStFO">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskSt52F">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskTSta">
							<DAI name="d">
								<Val>Estado funciones (IV)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskRsvd">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskSincro">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskRTD11">
							<DAI name="d">
								<Val>RTDGGIO1_1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskRTD12">
							<DAI name="d">
								<Val>RTDGGIO1_2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskRTD21">
							<DAI name="d">
								<Val>RTDGGIO2_1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskRTD22">
							<DAI name="d">
								<Val>RTDGGIO2_2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFunSt4">
							<DAI name="d">
								<Val>Arr/Disp General funcion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskFunSt5">
							<DAI name="d">
								<Val>Estado funciones (V)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskBr4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MskSynchr">
							<DAI name="d">
								<Val>Señales Sincronizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskGenSyn">
							<DAI name="d">
								<Val>Genericas sincro</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskProt1">
							<DAI name="d">
								<Val>Protocolos I</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskProt2">
							<DAI name="d">
								<Val>Protocolos II</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskProt3">
							<DAI name="d">
								<Val>Protocolos III</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskMHAI">
							<DAI name="d">
								<Val>Tension e intensidades</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
						<DOI name="MskZPSCH">
							<DAI name="d">
								<Val>Teleproteccion Segregada</Val>
							</DAI>
							<DAI name="setVal">
								<Val>268435455</Val>
							</DAI>
						</DOI>
						<DOI name="MskSpvOp">
							<DAI name="d">
								<Val>Supervision operación</Val>
							</DAI>
							<DAI name="setVal">
								<Val>4294967295</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RTDGGIO1" prefix="RTD" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ena">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena1">
							<DAI name="d">
								<Val>RTD1 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp1">
							<DAI name="d">
								<Val>RTD1 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna1">
							<DAI name="d">
								<Val>RTD1 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna1">
							<DAI name="d">
								<Val>RTD1 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp. Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna1">
							<DAI name="d">
								<Val>RTD1 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena2">
							<DAI name="d">
								<Val>RTD2 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp2">
							<DAI name="d">
								<Val>RTD2 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna2">
							<DAI name="d">
								<Val>RTD2 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna2">
							<DAI name="d">
								<Val>RTD2 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna2">
							<DAI name="d">
								<Val>RTD2 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena3">
							<DAI name="d">
								<Val>RTD3 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp3">
							<DAI name="d">
								<Val>RTD3 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna3">
							<DAI name="d">
								<Val>RTD3 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp3">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna3">
							<DAI name="d">
								<Val>RTD3 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp3">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna3">
							<DAI name="d">
								<Val>RTD3 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp3">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena4">
							<DAI name="d">
								<Val>RTD4 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp4">
							<DAI name="d">
								<Val>RTD4 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna4">
							<DAI name="d">
								<Val>RTD4 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp4">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna4">
							<DAI name="d">
								<Val>RTD4 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp4">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna4">
							<DAI name="d">
								<Val>RTD4 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp4">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena5">
							<DAI name="d">
								<Val>RTD5 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp5">
							<DAI name="d">
								<Val>RTD5 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna5">
							<DAI name="d">
								<Val>RTD5 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp5">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna5">
							<DAI name="d">
								<Val>RTD5 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp5">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna5">
							<DAI name="d">
								<Val>RTD5 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp5">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena6">
							<DAI name="d">
								<Val>RTD6 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp6">
							<DAI name="d">
								<Val>RTD6 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna6">
							<DAI name="d">
								<Val>RTD6 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp6">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna6">
							<DAI name="d">
								<Val>RTD6 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp6">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna6">
							<DAI name="d">
								<Val>RTD6 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp6">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena7">
							<DAI name="d">
								<Val>RTD7 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp7">
							<DAI name="d">
								<Val>RTD7 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna7">
							<DAI name="d">
								<Val>RTD7 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp7">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna7">
							<DAI name="d">
								<Val>RTD7 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp7">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna7">
							<DAI name="d">
								<Val>RTD7 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp7">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena8">
							<DAI name="d">
								<Val>RTD8 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp8">
							<DAI name="d">
								<Val>RTD8 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna8">
							<DAI name="d">
								<Val>RTD8 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp8">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna8">
							<DAI name="d">
								<Val>RTD8 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp8">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna8">
							<DAI name="d">
								<Val>RTD8 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp8">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena9">
							<DAI name="d">
								<Val>RTD9 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp9">
							<DAI name="d">
								<Val>RTD9 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna9">
							<DAI name="d">
								<Val>RTD9 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp9">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna9">
							<DAI name="d">
								<Val>RTD9 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp9">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna9">
							<DAI name="d">
								<Val>RTD9 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp9">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena10">
							<DAI name="d">
								<Val>RTD10 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp10">
							<DAI name="d">
								<Val>RTD10 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna10">
							<DAI name="d">
								<Val>RTD10 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp10">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna10">
							<DAI name="d">
								<Val>RTD10 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp10">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna10">
							<DAI name="d">
								<Val>RTD10 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp10">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena11">
							<DAI name="d">
								<Val>RTD11 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp11">
							<DAI name="d">
								<Val>RTD11 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna11">
							<DAI name="d">
								<Val>RTD11 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp11">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna11">
							<DAI name="d">
								<Val>RTD11 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp11">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna11">
							<DAI name="d">
								<Val>RTD11 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp11">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn1">
							<DAI name="d">
								<Val>Tipo Salida analogica 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn1">
							<DAI name="d">
								<Val>Valor Salida Analogica 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn2">
							<DAI name="d">
								<Val>Tipo Salida analogica 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn2">
							<DAI name="d">
								<Val>Valor Salida Analogica 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn3">
							<DAI name="d">
								<Val>Tipo Salida analogica 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn3">
							<DAI name="d">
								<Val>Valor Salida Analogica 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn4">
							<DAI name="d">
								<Val>Tipo Salida analogica 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn4">
							<DAI name="d">
								<Val>Valor Salida Analogica 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConfAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DataFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDRs">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StatorAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BearAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnvAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTmpAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StatorTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BearTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnvTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp5">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
