								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp9">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp10">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp11">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRst">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.RTDGGIO1" prefix="RTD" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ena">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena1">
							<DAI name="d">
								<Val>RTD1 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp1">
							<DAI name="d">
								<Val>RTD1 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna1">
							<DAI name="d">
								<Val>RTD1 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna1">
							<DAI name="d">
								<Val>RTD1 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp. Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna1">
							<DAI name="d">
								<Val>RTD1 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD1 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena2">
							<DAI name="d">
								<Val>RTD2 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp2">
							<DAI name="d">
								<Val>RTD2 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna2">
							<DAI name="d">
								<Val>RTD2 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna2">
							<DAI name="d">
								<Val>RTD2 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna2">
							<DAI name="d">
								<Val>RTD2 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD2 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena3">
							<DAI name="d">
								<Val>RTD3 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp3">
							<DAI name="d">
								<Val>RTD3 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna3">
							<DAI name="d">
								<Val>RTD3 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp3">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna3">
							<DAI name="d">
								<Val>RTD3 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp3">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna3">
							<DAI name="d">
								<Val>RTD3 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp3">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD3 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena4">
							<DAI name="d">
								<Val>RTD4 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp4">
							<DAI name="d">
								<Val>RTD4 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna4">
							<DAI name="d">
								<Val>RTD4 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp4">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna4">
							<DAI name="d">
								<Val>RTD4 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp4">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna4">
							<DAI name="d">
								<Val>RTD4 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp4">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD4 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena5">
							<DAI name="d">
								<Val>RTD5 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp5">
							<DAI name="d">
								<Val>RTD5 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna5">
							<DAI name="d">
								<Val>RTD5 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp5">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna5">
							<DAI name="d">
								<Val>RTD5 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp5">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna5">
							<DAI name="d">
								<Val>RTD5 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp5">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD5 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena6">
							<DAI name="d">
								<Val>RTD6 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp6">
							<DAI name="d">
								<Val>RTD6 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna6">
							<DAI name="d">
								<Val>RTD6 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp6">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna6">
							<DAI name="d">
								<Val>RTD6 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp6">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna6">
							<DAI name="d">
								<Val>RTD6 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp6">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD6 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena7">
							<DAI name="d">
								<Val>RTD7 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp7">
							<DAI name="d">
								<Val>RTD7 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna7">
							<DAI name="d">
								<Val>RTD7 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp7">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna7">
							<DAI name="d">
								<Val>RTD7 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp7">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna7">
							<DAI name="d">
								<Val>RTD7 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp7">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD7 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena8">
							<DAI name="d">
								<Val>RTD8 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp8">
							<DAI name="d">
								<Val>RTD8 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna8">
							<DAI name="d">
								<Val>RTD8 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp8">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna8">
							<DAI name="d">
								<Val>RTD8 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp8">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna8">
							<DAI name="d">
								<Val>RTD8 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp8">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD8 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena9">
							<DAI name="d">
								<Val>RTD9 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp9">
							<DAI name="d">
								<Val>RTD9 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna9">
							<DAI name="d">
								<Val>RTD9 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp9">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna9">
							<DAI name="d">
								<Val>RTD9 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp9">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna9">
							<DAI name="d">
								<Val>RTD9 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp9">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD9 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena10">
							<DAI name="d">
								<Val>RTD10 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp10">
							<DAI name="d">
								<Val>RTD10 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna10">
							<DAI name="d">
								<Val>RTD10 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp10">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna10">
							<DAI name="d">
								<Val>RTD10 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp10">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna10">
							<DAI name="d">
								<Val>RTD10 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp10">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD10 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena11">
							<DAI name="d">
								<Val>RTD11 Aplicacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDTyp11">
							<DAI name="d">
								<Val>RTD11 Tipo de sonda</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiEna11">
							<DAI name="d">
								<Val>RTD11 Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmHiTmp11">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp Alarma Alta</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoEna11">
							<DAI name="d">
								<Val>RTD11 Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmLoTmp11">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp Alarma Baja</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripEna11">
							<DAI name="d">
								<Val>RTD11 Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripTmp11">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>250</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>RTD11 Temp Disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn1">
							<DAI name="d">
								<Val>Tipo Salida analogica 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn1">
							<DAI name="d">
								<Val>Valor Salida Analogica 01</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn2">
							<DAI name="d">
								<Val>Tipo Salida analogica 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn2">
							<DAI name="d">
								<Val>Valor Salida Analogica 02</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn3">
							<DAI name="d">
								<Val>Tipo Salida analogica 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn3">
							<DAI name="d">
								<Val>Valor Salida Analogica 03</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypAn4">
							<DAI name="d">
								<Val>Tipo Salida analogica 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValAn4">
							<DAI name="d">
								<Val>Valor Salida Analogica 04</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoTARTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiTARTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripRTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailRTD11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConfAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DataFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RTDRs">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StatorAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BearAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnvAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTmpAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StatorTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BearTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EnvTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp5">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp9">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp10">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp11">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-360.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OutAn4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-20.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRst">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACCTRL.AutGGIO2" prefix="com" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.genIPRV1" prefix="gen" lnClass="IPRV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocalTim">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MaxConn">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>5</Val>
							</DAI>
						</DOI>
						<DOI name="AplicTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>86400</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TipoServ">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AuthReq">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DevGoose">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="NoGsVlan">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="IprvMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="IprvConn">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACGEN.ordGGIO1" prefix="ord" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACCTRL.AutGGIO2" prefix="p" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACCTRL.AutGGIO2" prefix="p" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACCTRL.AutGGIO2" prefix="p" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnType="E15_BARRAS_INGEPACPROT.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StOnLine">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ASetGroup1">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ASetGroup2">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ASetGroup3">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ASetGroup4">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ASetGroup5">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ASetGroup6">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OnLine">
							<DAI name="d">
								<Val>Rele en servicio</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PhsOrd">
							<DAI name="d">
								<Val>Orden de fases</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSet1">
							<DAI name="d">
								<Val>Cambio ajustes tabla 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSet2">
							<DAI name="d">
								<Val>Cambio ajustes tabla 2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSet3">
							<DAI name="d">
								<Val>Cambio ajustes tabla 3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSet4">
							<DAI name="d">
								<Val>Cambio ajustes tabla 4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSet5">
							<DAI name="d">
								<Val>Cambio ajustes tabla 5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSet6">
							<DAI name="d">
								<Val>Cambio ajustes tabla 6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDelRe">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FaRepTy">
							<DAI name="d">
								<Val>Informes falta prim./sec.</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRstFlt">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRecFa">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdRstBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>GEN</Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="6" actSG="1" />
					</LN0>
					<LN lnType="E15_BARRAS_INGEPACPROT.CBOU1" lnClass="CBOU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="KI2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MechTmExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElecTmExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NoOpTmExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiTmExcAB">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiTmExcBC">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiTmExcCA">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PolTrExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="KIType">
							<DAI name="d">
								<Val>Tipo de ki2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="KITmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tiempo ki2 (ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="KIAlarm">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Valor Alarma suma ki2</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>10001.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="KIInit">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Valor inicial suma ki2</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ExTrTmm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Vent.T. Exc.nº disparos(m)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ExTrNum">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Excesivo numero disparos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="OpMeTmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. apertura mecanica (ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClMeTmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. cierre mecanico (ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpElTmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. apertura electrica (ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClElTmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. cierre electrico (ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoOpDays">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. inactividad (dias)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDisTmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. dispersion apertura(ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClDisTmms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. dispersion cierre (ms)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SupType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSupOpA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSupOpB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSupOpC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSupCl">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WearEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="OpIrtg">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="OpIsc">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Irsc">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AlmVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdki2In">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdki2InA">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdki2InB">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdki2InC">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdOpInit">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdOpInA">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdOpInB">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdOpInC">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdTrInit">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdTrInA">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdTrInB">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdTrInC">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdClInit">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdClInA">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdClInB">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdClInC">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdImaxOp">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdILevel">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdStatIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrd52TIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIDayIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SwCyExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaxKI2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="KI2A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A²</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0e08</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A²</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0e08</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A²</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0e07</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxKI2A">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElOpnTmsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElOpnTmsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElOpnTmsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MeOpnTmsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MeOpnTmsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MeOpnTmsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiOpnTmsAB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiOpnTmsBC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiOpnTmsCA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElClsTmsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElClsTmsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ElClsTmsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MeClsTmsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MeClsTmsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MeClsTmsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiClsTmsAB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiClsTmsBC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DiClsTmsCA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NoOpDayA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NoOpDayB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NoOpDayC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxDiOpAB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxDiOpBC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxDiOpCA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxDiClAB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxDiClBC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxDiClCA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvDiOpAB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvDiOpBC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvDiOpCA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvDiClAB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvDiClBC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvDiClCA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvEiOpA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvEiOpB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvEiOpC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvEiClA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvEiClB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvEiClC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvMeOpA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvMeOpB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvMeOpC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvMeClA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvMeClB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AvMeClC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxEiOpA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxEiOpB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxEiOpC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxEiClA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxEiClB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxEiClC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxMeOpA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxMeOpB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxMeOpC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxMeClA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxMeClB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaxMeClC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0e08</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BrWear">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SupRst">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WearRst">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.CCTS1" lnClass="CCTS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CTSpv">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CTSpvEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.CGPIOC1" prefix="CG" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad baja (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad alta (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension baja (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension alta (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo primer disparo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="InstTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo conmutacion inst. (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DirVal">
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>170</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Amplitud zona (º)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdCaTm">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CoilAng">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>359</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Giro linea max. par (º)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="ES" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="ES" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="ES" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="ES" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="ES" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="ES" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.F86PTRC1" prefix="F86" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrOC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpOC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrV">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrFmin">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrFmax">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrDfDt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str51">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op51">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str50">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op50">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpHCL">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrHCL">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op50UN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str50UN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op50ES">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str50ES">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op50SN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str50SN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op50N">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str50N">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op51UN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str51UN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op51ES">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str51ES">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op51SN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str51SN">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op51N">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str51N">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpIUV">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrIUV">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrDev1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrDev2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDev1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDev2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpIOV">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrIOV">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDfDt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpFmax">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpFmin">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpV">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdPrBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdDirBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdPhBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdInsBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrd50PhBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrd51PhBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdINPhBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdVBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ena">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDe">
							<DAI name="d">
								<Val>Desact.Bloqueo disparo(86)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn86">
							<DAI name="d">
								<Val>Activacion 86</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DO86Ult">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.FRREC1" prefix="F" lnClass="RREC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DefTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="FRecEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FminEna">
							<DAI name="d">
								<Val>Supervision por F Minima</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FminVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>F minima reposicion (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RepTms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3600.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tiempo reposicion (s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SegTms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>T. seguridad tras cierre(s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReTmLiEna">
							<DAI name="d">
								<Val>Hab. Tiempo maximo repos.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaxReTms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>86400.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tpo. maximo reposicion (s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VRecEna">
							<DAI name="d">
								<Val>Supervision por V minima</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VrecVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension minima enganche</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VSynEna">
							<DAI name="d">
								<Val>Supervision sincronismo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo funcion reposicion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTr">
							<DAI name="d">
								<Val>Disparo con reposicion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInRst">
							<DAI name="d">
								<Val>Reset funcion reposicion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RecInit">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RecCycOn">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClOK">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SecTime">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCycEnd">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkIClFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkIOpFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkINoCond">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Fperm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FClOrd">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FRecBlk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BrClBlk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RestST">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SynTyp">
							<DAI name="d">
								<Val>Tipo de sincronismo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExSy">
							<DAI name="d">
								<Val>Permiso sincronismo exter.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.FUNMMXU1" prefix="FUN" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="FunA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunPhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunPF">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunTotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-16.459</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunTotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-16.459</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunTotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunW">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunVAr">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FunVA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AdRanMea">
							<DAI name="d">
								<Val>Fondo de escala automatico</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPHAR1" prefix="G" lnClass="PHAR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PHAREna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral I 2ºarm/fundam.(%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad minima (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51N1">
							<DAI name="d">
								<Val>Frenado 51N unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51N2">
							<DAI name="d">
								<Val>Frenado 51N unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51N3">
							<DAI name="d">
								<Val>Frenado 51N unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50N1">
							<DAI name="d">
								<Val>Frenado 50N unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50N2">
							<DAI name="d">
								<Val>Frenado 50N unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50N3">
							<DAI name="d">
								<Val>Frenado 50N unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo frenado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPHCL1" prefix="G" lnClass="PHCL" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PHCLEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo adicional (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TrNum">
							<DAI name="d">
								<Val>Numero disparo bloqueo 79</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="G" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="G" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="G" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPIOV1" prefix="G" lnClass="PIOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PIOVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
