								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="G" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="G" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="G" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPTOV1" prefix="G" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmVCrv">
							<DAI name="d">
								<Val>Curva caracteristica</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPTTR1" prefix="G" lnClass="PTTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTTREna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConsTms1">
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>5</Val>
							</DAI>
							<DAI name="d">
								<Val>Cte. calentamiento (s)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="ConsTms2">
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>5</Val>
							</DAI>
							<DAI name="d">
								<Val>Cte. enfriamiento (s)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="AlmVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral alarma (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RepVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>95.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral reposicion (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad de arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInIn">
							<DAI name="d">
								<Val>Entrada inicializacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ConsEq">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ValStore">
							<DAI name="d">
								<Val>Almacenar calculo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TripVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral disparo (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GRDIR1" prefix="G" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="FailIn">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Fw67G">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Rv67G">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="InvDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripVpol">
							<DAI name="d">
								<Val>Permiso sin V polarizacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DirTyp">
							<DAI name="d">
								<Val>Tipo direccional neutro</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>359.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AmpVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>170.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Amplitud zona (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>V minima polarizacion (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BlkValIn">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minimo 3I0/Inom neutro (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInInvDi">
							<DAI name="d">
								<Val>Inversion direccion 67N</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlDir">
							<DAI name="d">
								<Val>Bloqueo direccion 67N</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInChSC">
							<DAI name="d">
								<Val>Cambio metodo Icos/Isen</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PolTyp">
							<DAI name="d">
								<Val>Tipo de polarizacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PolSel">
							<DAI name="d">
								<Val>Tipo direccional tension</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Offset Z0 (Ohm)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValI1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minimo 3I0 / I1 (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValIpol">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minimo Ipol/Inom neutro(%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValW">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Potencia minima</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdInvDir">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlDir">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIcos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdIsen">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Blk21GF">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Blk21GR">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Blk21GP">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.CGPIOC1" prefix="IG" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad baja (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad alta (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension baja (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HiValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension alta (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo primer disparo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="InstTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo conmutacion inst. (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DirVal">
							<DAI name="minVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>170</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Amplitud zona (º)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdCaTm">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CoilAng">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>359</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Giro linea max. par (º)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ITPC1" lnClass="ITPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Port">
							<DAI name="d">
								<Val>Puerto</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VelTrans">
							<DAI name="d">
								<Val>Velocidad (Baudios)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Parity">
							<DAI name="d">
								<Val>Paridad</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Stopbit">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Bit de stop</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PorTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActCtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ActRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DesRtsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TipoCan">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig1">
							<DAI name="d">
								<Val>Digital 1</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig2">
							<DAI name="d">
								<Val>Digital 2</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig3">
							<DAI name="d">
								<Val>Digital 3</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig4">
							<DAI name="d">
								<Val>Digital 4</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig5">
							<DAI name="d">
								<Val>Digital 5</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig6">
							<DAI name="d">
								<Val>Digital 6</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig7">
							<DAI name="d">
								<Val>Digital 7</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig8">
							<DAI name="d">
								<Val>Digital 8</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig9">
							<DAI name="d">
								<Val>Digital 9</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig10">
							<DAI name="d">
								<Val>Digital 10</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig11">
							<DAI name="d">
								<Val>Digital 11</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig12">
							<DAI name="d">
								<Val>Digital 12</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig13">
							<DAI name="d">
								<Val>Digital 13</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig14">
							<DAI name="d">
								<Val>Digital 14</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig15">
							<DAI name="d">
								<Val>Digital 15</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDig16">
							<DAI name="d">
								<Val>Digital 16</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig12">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig13">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig14">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig15">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TelDig16">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LosSig">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TelCfgAlm">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.MMTR1" lnClass="MMTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.MMXU1" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-16.459</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-16.459</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>13.167</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>16.459</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.8</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.8</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>70.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>70.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>56.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>56.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>70.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PPVm">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>21.117</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>26.396</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>12.192</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>15.24</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>288.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Asneut">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>24.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>24.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>19.2</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>19.2</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>24.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Unbn1">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Unbn2">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Unbn3">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-5.486</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>4.389</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>5.486</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="FltA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaxFltA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AdRanMea">
							<DAI name="d">
								<Val>Fondo de escala automatico</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.8</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-1.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.MPWE1" lnClass="MPWE" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PSiCh">
							<DAI name="d">
								<Val>Cambio signo P</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="QSiCh">
							<DAI name="d">
								<Val>Cambio signo Q</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="CorWh">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Constante energia activa</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CorVArh">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Constante energia reactiva</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DOrdInitEn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.MSUPPTRC1" prefix="MSUP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MemPol">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdFV1Mem">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.OCPSCH1" prefix="OC" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DTTRx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TPL1Rx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TPL2Rx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GSL1Rx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GSL2Rx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TPTx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ProRx2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Echo">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RvABlk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ECOTx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="STOPTx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WeiOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpTP">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrWeakInF">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPerUnit">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkInvDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MBlkInvDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GSL1End">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GSL2End">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TypSch">
							<DAI name="d">
								<Val>Tipo de esquema</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RsRTPTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo recaida RTP (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo bloqueo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoGMinTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>400</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo minimo PSG (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoGMaxTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>400</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo maximo PSG (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LoGRepTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>400</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo reposicion PSG (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EcEna">
							<DAI name="d">
								<Val>Habilitacion ECO</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EcTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo pulso ECO (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EcBlkTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo bloqueo ECO (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EcActTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo activacion ECO (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RvAEna">
							<DAI name="d">
								<Val>Bloqueo direccion inversa</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RvATmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tpo. Bloq. dir.inversa(ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WIEna">
							<DAI name="d">
								<Val>Alimentacion debil</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WeiVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral alimentacion debil(V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInRTP1">
							<DAI name="d">
								<Val>RTPE_67NQ1 linea 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInRTP2">
							<DAI name="d">
								<Val>RTPE_67NQ1 linea 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInPSG1">
							<DAI name="d">
								<Val>RPSG_67NQ1 linea 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInPSG2">
							<DAI name="d">
								<Val>RPSG_67NQ1 linea 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBl">
							<DAI name="d">
								<Val>Bloqueo disparo TP</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInStop">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInECOSt">
							<DAI name="d">
								<Val>Arranque ECO</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInECOBl">
							<DAI name="d">
								<Val>Bloqueo ECO</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInAlU">
							<DAI name="d">
								<Val>Unidades permisivas 67NQ</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlU">
							<DAI name="d">
								<Val>Unidades a bloqueos 67NQ</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInWIBl">
							<DAI name="d">
								<Val>Bloqueo alimentacion debil</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInETPBl">
							<DAI name="d">
								<Val>Bloqueo ETP</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TpSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="EchoSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="WeiOpSt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpNQA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpNQB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpNQC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DlETPTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo retardo ETP (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.OPPTOC1" prefix="OP" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OPPTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Blklph">
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minimo IFase/Inominal (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BLkI0I1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Limite max. I0/Inominal(%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PCLI1" lnClass="PCLI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PCLIEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PhMaxVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral Max.Bloqueo (xInom)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Ph2HVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral I 2 arm/fundam.(%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Inhibicion (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CBEna">
							<DAI name="d">
								<Val>Cross blocking</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpCBTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo Cross blocking (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Sup52Ena">
							<DAI name="d">
								<Val>Supervision 52</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Sup52Tmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo supervision 52 (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PCLIOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PCLO1" lnClass="PCLO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PCLOEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo carga fria (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms">
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo actuacion (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
						</DOI>
						<DOI name="LogInAc">
							<DAI name="d">
								<Val>Entrada activacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="7">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDOPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDUP1" lnClass="PDUP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDUPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PDUP1" lnClass="PDUP" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PDUPEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PFRC1" lnClass="PFRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Str8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Op8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PFRCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad minima (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrNumCyc">
							<DAI name="minVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>15</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Nº ciclos de arranque</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 1. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 1. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms1">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 1. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk1">
							<DAI name="d">
								<Val>Nivel 1. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz2">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 2. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal2">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 2. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms2">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 2. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk2">
							<DAI name="d">
								<Val>Nivel 2. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz3">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 3. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 3. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms3">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 3. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk3">
							<DAI name="d">
								<Val>Nivel 3. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz4">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 4. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal4">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 4. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms4">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 4. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk4">
							<DAI name="d">
								<Val>Nivel 4. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz5">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 5. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal5">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 5. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms5">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 5. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk5">
							<DAI name="d">
								<Val>Nivel 5. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz6">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 6. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal6">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 6. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms6">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 6. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk6">
							<DAI name="d">
								<Val>Nivel 6. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz7">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 7. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal7">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 7. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms7">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 7. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk7">
							<DAI name="d">
								<Val>Nivel 7. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValHz8">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 8. F maxima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal8">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Nivel 8. Arranque (Hz/s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms8">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Nivel 8. Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrLk8">
							<DAI name="d">
								<Val>Nivel 8. Sellado disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RepNumCyc">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Ciclos reposicion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo reposicion (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMinHz">
							<SDI name="minVal">
								<DAI name="f">
									<Val>35.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>F. minima (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PHAR1" lnClass="PHAR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PHAREna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral I 2ºarm/fundam.(%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad minima (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Restr51U1">
							<DAI name="d">
								<Val>Frenado 51 Unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51U2">
							<DAI name="d">
								<Val>Frenado 51 Unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51U3">
							<DAI name="d">
								<Val>Frenado 51 Unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50U1">
							<DAI name="d">
								<Val>Frenado 50 Unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50U2">
							<DAI name="d">
								<Val>Frenado 50 Unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50U3">
							<DAI name="d">
								<Val>Frenado 50 Unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr67QT1">
							<DAI name="d">
								<Val>Frenado 67QT unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr67QT2">
							<DAI name="d">
								<Val>Frenado 67QT unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr67QT3">
							<DAI name="d">
								<Val>Frenado 67QT unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr67QI1">
							<DAI name="d">
								<Val>Frenado 67QI unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr67QI2">
							<DAI name="d">
								<Val>Frenado 67QI unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr67QI3">
							<DAI name="d">
								<Val>Frenado 67QI unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo frenado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPHCL1" lnClass="PHCL" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PHCLEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo adicional (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TrNum">
							<DAI name="d">
								<Val>Numero disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PHSMMXU1" prefix="PHS" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor3">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor4">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor5">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor6">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>10.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>10.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>8.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>8.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>10.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor7">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor8">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor9">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor10">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor11">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhasor12">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>160.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>200.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeAngC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AdRanMea">
							<DAI name="d">
								<Val>Fondo de escala automatico</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm4">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm5">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm6">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm7">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm8">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm9">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm10">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm11">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpPhsAlm12">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIOC1" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIOC1" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIOC1" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIOV1" lnClass="PIOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PIOVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIOV1" lnClass="PIOV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PIOVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIUV1" lnClass="PIUV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PIUVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PIUV1" lnClass="PIUV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PIUVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PLEC1" lnClass="PLEC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LoEnEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValI1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>25.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral I1 minimo (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="FwRisLod">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Z minima delante (Ohm)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="FwAngLod">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo positivo delante(º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="FwNAngLod">
							<SDI name="minVal">
								<DAI name="f">
									<Val>270.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>359.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo negativo delante(º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RvRisLod">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Z minima detras (Ohm)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RvAngLod">
							<SDI name="minVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo positivo detras (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="RvNAngLod">
							<SDI name="minVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>270.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo negativo detras (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.POPD1" lnClass="POPD" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeadLine">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpenPole">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ThreeOpPol">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OneOpPole">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TwoOpPole">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpenPhs">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="POPDEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo operacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpValV">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>165.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral tension (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpValI">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral intensidad (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
						</DOI>
						<DOI name="UnbUnBl">
							<DAI name="d">
								<Val>Bloq.Neutros/desequilibrio</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.PREA1" lnClass="PREA" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PREAEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Sensibilidad (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SlpVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Pendiente (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo adicional (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="WinSel">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
