								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-2000.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>2000.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>500.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>360.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="SlThr">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral deslizamiento (Hz)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AdRanMea">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVSiA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension maxima lado A(V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVSiB">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tension maxima lado B(V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AuxVSiA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSwA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AuxVSiB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInSwB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SBVExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SAVExc">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AuxVs1Sel">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AuxASel">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RTCS1" lnClass="RTCS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ClBlTCF">
							<DAI name="d">
								<Val>Bloqueo con fallo bobinas</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RIOC1" lnClass="RTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="StrU1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrU2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrU3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrSGU1">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrSGU2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrSGU3">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrGU1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrGU2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrGU3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrUnbU1">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrUnbU2">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StrUnbU3">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RUSC1" lnClass="RUSC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Crv0">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo bajo</Val>
							</DAI>
							<DAI name="numPts">
								<Val>2</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.03</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.05</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv1">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo intermedio</Val>
							</DAI>
							<DAI name="numPts">
								<Val>30</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>1.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>1.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>1.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>1.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>1.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>1.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>1.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>2.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>2.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>2.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>2.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>2.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>2.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>2.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>2.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>2.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>2.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>3.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>3.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>3.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>3.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>3.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>3.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>3.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>3.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>3.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>3.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>4.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv2">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo alto</Val>
							</DAI>
							<DAI name="numPts">
								<Val>32</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>4.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>5.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>5.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>6.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>6.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>7.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>7.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>8.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>8.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>9.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>9.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>10.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>10.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>11.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>11.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>12.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>12.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>13.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>13.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>14.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>14.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>15.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>15.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>16.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>16.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>17.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>17.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>18.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>18.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>19.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="30">
								<DAI name="xVal">
									<Val>19.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="31">
								<DAI name="xVal">
									<Val>20.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RUSC1" lnClass="RUSC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Crv0">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo bajo</Val>
							</DAI>
							<DAI name="numPts">
								<Val>2</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.03</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.05</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv1">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo intermedio</Val>
							</DAI>
							<DAI name="numPts">
								<Val>30</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>1.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>1.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>1.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>1.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>1.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>1.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>1.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>2.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>2.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>2.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>2.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>2.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>2.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>2.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>2.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>2.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>2.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>3.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>3.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>3.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>3.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>3.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>3.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>3.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>3.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>3.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>3.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>4.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv2">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo alto</Val>
							</DAI>
							<DAI name="numPts">
								<Val>32</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>4.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>5.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>5.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>6.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>6.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>7.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>7.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>8.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>8.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>9.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>9.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>10.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>10.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>11.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>11.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>12.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>12.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>13.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>13.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>14.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>14.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>15.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>15.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>16.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>16.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>17.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>17.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>18.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>18.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>19.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="30">
								<DAI name="xVal">
									<Val>19.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="31">
								<DAI name="xVal">
									<Val>20.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RUSC1" lnClass="RUSC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Crv0">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo bajo</Val>
							</DAI>
							<DAI name="numPts">
								<Val>2</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.03</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.05</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv1">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo intermedio</Val>
							</DAI>
							<DAI name="numPts">
								<Val>30</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>1.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>1.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>1.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>1.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>1.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>1.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>1.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>2.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>2.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>2.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>2.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>2.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>2.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>2.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>2.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>2.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>2.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>3.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>3.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>3.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>3.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>3.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>3.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>3.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>3.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>3.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>3.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>4.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv2">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo alto</Val>
							</DAI>
							<DAI name="numPts">
								<Val>32</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>4.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>5.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>5.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>6.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>6.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>7.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>7.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>8.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>8.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>9.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>9.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>10.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>10.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>11.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>11.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>12.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>12.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>13.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>13.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>14.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>14.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>15.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>15.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>16.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>16.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>17.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>17.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>18.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>18.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>19.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="30">
								<DAI name="xVal">
									<Val>19.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="31">
								<DAI name="xVal">
									<Val>20.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RUSC1" lnClass="RUSC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Crv0">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo bajo</Val>
							</DAI>
							<DAI name="numPts">
								<Val>2</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.03</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.05</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv1">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo intermedio</Val>
							</DAI>
							<DAI name="numPts">
								<Val>30</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>1.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>1.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>1.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>1.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>1.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>1.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>1.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>1.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>1.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>2.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>2.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>2.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>2.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>2.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>2.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>2.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>2.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>2.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>2.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>3.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>3.1</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>3.2</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>3.3</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>3.4</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>3.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>3.6</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>3.7</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>3.8</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>3.9</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>4.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Crv2">
							<SDI name="xUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<SDI name="yUnits">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>da</Val>
								</DAI>
							</SDI>
							<DAI name="maxPts">
								<Val>0</Val>
							</DAI>
							<DAI name="xD">
								<Val>A/A0 relation</Val>
							</DAI>
							<DAI name="yD">
								<Val>Time (ms)</Val>
							</DAI>
							<DAI name="d">
								<Val>Curva Tramo alto</Val>
							</DAI>
							<DAI name="numPts">
								<Val>32</Val>
							</DAI>
							<SDI name="crvPts" ix="0">
								<DAI name="xVal">
									<Val>4.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="1">
								<DAI name="xVal">
									<Val>5.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="2">
								<DAI name="xVal">
									<Val>5.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="3">
								<DAI name="xVal">
									<Val>6.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="4">
								<DAI name="xVal">
									<Val>6.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="5">
								<DAI name="xVal">
									<Val>7.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="6">
								<DAI name="xVal">
									<Val>7.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="7">
								<DAI name="xVal">
									<Val>8.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="8">
								<DAI name="xVal">
									<Val>8.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="9">
								<DAI name="xVal">
									<Val>9.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="10">
								<DAI name="xVal">
									<Val>9.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="11">
								<DAI name="xVal">
									<Val>10.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="12">
								<DAI name="xVal">
									<Val>10.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="13">
								<DAI name="xVal">
									<Val>11.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="14">
								<DAI name="xVal">
									<Val>11.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="15">
								<DAI name="xVal">
									<Val>12.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="16">
								<DAI name="xVal">
									<Val>12.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="17">
								<DAI name="xVal">
									<Val>13.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="18">
								<DAI name="xVal">
									<Val>13.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="19">
								<DAI name="xVal">
									<Val>14.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="20">
								<DAI name="xVal">
									<Val>14.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="21">
								<DAI name="xVal">
									<Val>15.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="22">
								<DAI name="xVal">
									<Val>15.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="23">
								<DAI name="xVal">
									<Val>16.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="24">
								<DAI name="xVal">
									<Val>16.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="25">
								<DAI name="xVal">
									<Val>17.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="26">
								<DAI name="xVal">
									<Val>17.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="27">
								<DAI name="xVal">
									<Val>18.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="28">
								<DAI name="xVal">
									<Val>18.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="29">
								<DAI name="xVal">
									<Val>19.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="30">
								<DAI name="xVal">
									<Val>19.5</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="crvPts" ix="31">
								<DAI name="xVal">
									<Val>20.0</Val>
								</DAI>
								<DAI name="yVal">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.RVRS1" lnClass="RVRS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PresVref">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkVref">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="VrefEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="VrefWaTms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tiempo de espera (s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="VrefMinTms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tiempo minimo (s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="LogInVref">
							<DAI name="d">
								<Val>Señal Vref</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.S2RDIR1" prefix="S2" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InvDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Fw67S2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Rv67S2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailS2">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>359.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AmpVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>170.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Amplitud zona (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Vpol">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>V minima polarizacion (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Offset Z2 (Ohm)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValI1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minima I2/I1 (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValIn">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minima 3I2/In fase (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInInvDi">
							<DAI name="d">
								<Val>Inversion desequilibrio</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlDir">
							<DAI name="d">
								<Val>Inhibicion desequilibrio</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdInvDir">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlDir">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripVpol">
							<DAI name="d">
								<Val>Permiso sin Vpol 67Q</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.SGPHAR1" prefix="SG" lnClass="PHAR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PHAREna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Umbral I 2ºarm/fundam.(%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Intensidad minima (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51NS1">
							<DAI name="d">
								<Val>Frenado 51NS unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51NS2">
							<DAI name="d">
								<Val>Frenado 51NS unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr51NS3">
							<DAI name="d">
								<Val>Frenado 51NS unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50NS1">
							<DAI name="d">
								<Val>Frenado 50NS unidad 1</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50NS2">
							<DAI name="d">
								<Val>Frenado 50NS unidad 2</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Restr50NS3">
							<DAI name="d">
								<Val>Frenado 50NS unidad 3</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo frenado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="SG" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo adicional (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val>Senial permiso disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="SG" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val>Senial permiso disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="SG" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val>Senial permiso disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="SG" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val>Senial permiso disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="SG" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val>Senial permiso disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="SG" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val>Tipo de medida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val>Senial permiso disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.SGRDIR1" prefix="SG" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InvDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDir">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailSG">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Fw67SG">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Rv67SG">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DirTyp">
							<DAI name="d">
								<Val>Tipo direccional neutro</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>359.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Angulo (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AmpVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>170.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Amplitud zona (º)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInInvDi">
							<DAI name="d">
								<Val>Inversion Ins</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlDir">
							<DAI name="d">
								<Val>Inhibicion Ins</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInChSC">
							<DAI name="d">
								<Val>Cambio metodo Icos Isen</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValA">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Minima Ins/Inom ns (%)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TripVpol">
							<DAI name="d">
								<Val>Permiso Disparo sin Vpol</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValW">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Potencia minima</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdInvDir">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlDir">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.TCIN1" lnClass="TCIN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PhsInom">
							<DAI name="d">
								<Val>I nominal fases</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GndInom">
							<DAI name="d">
								<Val>I nominal neutro</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SgndInom">
							<DAI name="d">
								<Val>I nominal neutro sensible</Val>
							</DAI>
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PolInom">
							<DAI name="d">
								<Val>I nominal polarizacion</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SelI0">
							<DAI name="d">
								<Val>Tipo de medida 3I0-IN</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PhSel">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="An7Sel">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Br1Pol">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Br2Pol">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.TCTR1" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PhsRat">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion Intensidad fase</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GndRat">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion Intensidad neutro</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SGndRat">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion Neutro sensible</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="UnbRat1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="UnbRat2">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PolARat">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion I polarizacion</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GndRat2">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.TVTR1" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="VRat">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion tension fase</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VNRat">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion V Neutro</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Vnominal fase-tierra (sec)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>63.5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VSel">
							<DAI name="d">
								<Val>Fases tension utilizadas</Val>
							</DAI>
							<DAI name="setVal">
								<Val>7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="HzVal">
							<DAI name="d">
								<Val>Frecuencia</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FrConfAl">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VsRat1">
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Relacion V Sincronismo 1</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VsRat2">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="AdpEna">
							<DAI name="d">
								<Val>Muestreo Adaptativo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VNRtg">
							<SDI name="minVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Vnominal neutro (sec)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>63.5</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="UN" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="UN" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPIOC1" prefix="UN" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PIOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTIn">
							<DAI name="d">
								<Val>Bloqueo disparo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPIOV1" prefix="UN" lnClass="PIOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PIOVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="UN" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="UN" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ESPTOC1" prefix="UN" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOCEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val>Tipo de operacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>150.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (A)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="d">
								<Val>Tipo Curva</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="d">
								<Val>Control de par</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="FFailBeh">
							<DAI name="d">
								<Val>Actuacion Fallo Fusible</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="RstTyp">
							<DAI name="d">
								<Val>Tipo de Recaida</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MesTyp">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInCaTm">
							<DAI name="d">
								<Val>Anulacion temporizado</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reeng(R1,R2,R3,R4)</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInTrip">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.GPTOV1" prefix="UN" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="PTOVEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpType">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Arranque (V)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmVCrv">
							<DAI name="d">
								<Val>Curva caracteristica</Val>
							</DAI>
							<DAI name="setCharact" />
						</DOI>
						<DOI name="TmMult">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Indice de tiempo</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>7200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fijo \ minimo (ms)</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInBlk">
							<DAI name="d">
								<Val>Bloqueo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.XCBR1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BrDISt">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpenBr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CloseBr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="UndetBr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FailureBr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="OpenFailBr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClsFailBr">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BrNum">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BrTyp">
							<DAI name="d">
								<Val>Deteccion Estado 52</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DefOpTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="FaBrTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>Tiempo fallo polo (ms)</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52a">
							<DAI name="d">
								<Val>Estado 52a general</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind1.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52aA">
							<DAI name="d">
								<Val>Estado 52a fase A</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind11.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52aB">
							<DAI name="d">
								<Val>Estado 52a fase B</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind13.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52aC">
							<DAI name="d">
								<Val>Estado 52a fase C</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind15.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52b">
							<DAI name="d">
								<Val>Estado 52b general</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind2.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52bA">
							<DAI name="d">
								<Val>Estado 52b fase A</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind12.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52bB">
							<DAI name="d">
								<Val>Estado 52b fase B</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind14.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52bC">
							<DAI name="d">
								<Val>Estado 52b fase C</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/GGIO5.Ind16.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInMOpBl">
							<DAI name="d">
								<Val>Bloqueo apertura 52</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInClBl">
							<DAI name="d">
								<Val>Bloqueo cierre 52</Val>
							</DAI>
							<DAI name="setVal">
								<Val>CTRL/AutGGIO1.Ind10.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52Op">
							<DAI name="d">
								<Val>Orden apertura interruptor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>CTRL/AutGGIO2.Ind3.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogIn52Cl">
							<DAI name="d">
								<Val>Orden cierre interruptor</Val>
							</DAI>
							<DAI name="setVal">
								<Val>CTRL/AutGGIO2.Ind4.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBlBr">
							<DAI name="d">
								<Val>Bloqueado 52 general</Val>
							</DAI>
							<DAI name="setVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBl52A">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBl52B">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInBl52C">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TrLck">
							<DAI name="d">
								<Val>Sellado disparo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CILck">
							<DAI name="d">
								<Val>Sellado cierre</Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LOrd52Cl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LOrdLc52Op">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LOrdMaBl">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BrBlk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="BrClBlk">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CmdOpnFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="CmdClsFail">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LCut">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MCut">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpenCntA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpenCntB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="OpenCntC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripCntA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripCntB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripCntC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClCntA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClCntB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClCntC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SupEna">
							<DAI name="d">
								<Val>Supervision 52</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Error">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SyWaTms">
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>600.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Tpo. espera sincronismo(s)</Val>
							</DAI>
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="VSynEna">
							<DAI name="d">
								<Val>Supervision sincronismo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="SynTyp">
							<DAI name="d">
								<Val>Tipo de sincronismo</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExSy">
							<DAI name="d">
								<Val>Permiso sincronismo exter.</Val>
							</DAI>
							<DAI name="setVal">
								<Val>GEN/pGGIO1.Ind30.stVal[ST][1]</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="GenTripTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ZPDTS1" prefix="Z" lnClass="PDTS" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DTEna">
							<DAI name="d">
								<Val>Habilitacion</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="LogInDTA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDTB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDTC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInDT">
							<DAI name="d">
								<Val>Disparo directo polo ABC</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DTTRx">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reenganche</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.ZPEXT1" prefix="Z" lnClass="PEXT" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExTA">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExTB">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExTC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExABC">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExTMP">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="LogInExT">
							<DAI name="d">
								<Val>Disparo externo</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="MaskEna">
							<DAI name="d">
								<Val>Habilitacion sucesos</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ExtOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ExtMOp">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GenTrip">
							<DAI name="d">
								<Val>Disparo General</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TripPerm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8191</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Permisos disparos reeng.</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="ReclPerm">
							<DAI name="d">
								<Val>Permiso Reenganche</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="StEna">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="DOrdBlk">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.maxMMXU1" prefix="max" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AdRanMea">
							<DAI name="d">
								<Val>Fondo de escala automatico</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>PROT/MMXU</Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E15_BARRAS_INGEPACPROT.maxMMXU1" prefix="min" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val></Val>
							</DAI>
							<DAI name="swRev">
								<Val></Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="AdRanMea">
							<DAI name="d">
								<Val>Fondo de escala automatico</Val>
							</DAI>
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>Ingeteam 2016</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1152.0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1440.0</Val>
									</DAI>
								</SDI>
								<DAI name="limDb">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>32000.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>40000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>100</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>9600.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>12000.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>360.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val></Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="rangeAngC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<DAI name="limDb">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="d">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setVal">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="ClcSrc">
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="setSrcRef">
								<Val>PROT/MMXU</Val>
							</DAI>
							<DAI name="intAddr">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="E15_BARRAS_INGEPACGEN.CESS1" lnClass="CESS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="OverVcc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="UnderVcc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SupSpvEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="LoSuppV" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="HiSuppV" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.CSUS1" lnClass="CSUS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="DFFA" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="DFFA1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="DFFA2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SupSpvEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SrcSpv" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.CTSU1" lnClass="CTSU">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="OverTemp" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="UnderTemp" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="TmpSpvEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="LoTmpVal" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="HiTmpVal" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="Temp" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.DNPITCP1" lnClass="ITCP">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="ProtEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="Slave" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="Master" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="Port" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Speed" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Parity" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Stopbit" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="RtsType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="RtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CarTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="RtsOffTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="AckTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SynDl" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SynEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SynOfs" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ComFailTm" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="LinkAck" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="MaxAppSize" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="FrzCnt" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="StDefault" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="BinOutSt" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="AnOutSt" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="FrCntSt" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="AnInBits" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Normalized" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="CntBits" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="UnSolEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="CollEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="FixedTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="VarTmms" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="UnSolTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="UnSolMaxR" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SpecialBeh" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CambTms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TcpPort" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="AgressMode" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SesKeyIntv" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SesKeyCnt" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="MaxErrCnt" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="MacAlg" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ReacTms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TselecTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TOWaitTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="FixSynEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="ComFail" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="ConfErr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.IPRV1" lnClass="IPRV">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="St" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Addr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="RptNam1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="RptNam2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="RptNam3" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="RptNam4" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="RptNam5" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="RptNam6" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="CmdEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="EnaRpt" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="EnaLog" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.ITCP1" lnClass="ITCP">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Port" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DirEnl" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="VelTrans" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Parity" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Stopbit" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="PorTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ActCtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ActRtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="DesRtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TipoCan" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="CambTms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TcpPort" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SyncEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="ConfErr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.MHRE1" lnClass="MHRE">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="SmTmm" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="RegIntTmm" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="StH" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="EndH" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="DayEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SunEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="MonEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="TueEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="WedEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="ThuEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="FriEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SatEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="DOrdRstHis" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMaxIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMIW2" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMIW3" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdVMaxIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdPMaxIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFMaxIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdBMaxIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdMinIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMinIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMiIW2" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMiIW3" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdVMinIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdPMinIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFMinIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdBMinIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdMaxIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdInitEn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMIQ" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIMiIQ" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="RegType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.MODITCP1" lnClass="ITCP">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="ProtEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="Port" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TcpPort" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="BaudRate" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Parity" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Stopbit" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ChType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ActRtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ActCtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CarTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="DesRtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="RespTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="IntgcTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="RetryNumb" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ComFail" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="ConfErr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.MODSITCP1" lnClass="ITCP">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="ProtEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="DirEnl" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="Port" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TcpPort" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="BaudRate" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Parity" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Stopbit" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ChType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ActRtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ActCtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CarTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="DesRtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="EspColTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SolicChgs" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="Endianness" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="SynEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="IPRTU" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="ComFail" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="ConfErr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.P103ITCP1" lnClass="ITCP">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="ProtEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="Slave" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="Port" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Speed" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Parity" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Stopbit" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="RtsType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="RtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CtsTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CarTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="RtsOffTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SynEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="ComFailTm" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="CambTms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="VDEW" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="FunTyp" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="FunTypMed" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="InfMed" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="RT" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ConfErr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="ComFail" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.RSUC1" lnClass="RSUC">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="MskDI1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI3" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI4" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI5" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI6" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI7" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI8" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDI9" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTempStr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTempOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskIOStr1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskIOStr2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskInstOp1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskInstOp2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskOther1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDir" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFreq" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskPower" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskAddFunc" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskGen" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="Msk52Supv" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTel" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTelepro" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskBrFail1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskNDirTO" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskNDirIns" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSt52" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskBreaker" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskStaData" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDO12" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDO34" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDO56" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDO78" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDO9" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFunSt1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFunSt2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFunSt3" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskOther2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRecl" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRecSync" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSync" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFRREC" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTeleac" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTripC" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskButton" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskHwFwSt" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskGGIOChk" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskGGIOCh2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFSYNC" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskZCAP" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskBreak3" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskMQStr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskMQOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskMhoStr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskMhoOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskQuaStr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskQuaOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="Msk21Op" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="Msk21Sta1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="Msk21Sta2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskT21Sta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFA21Sta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskF21Sta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDifSta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDifUSta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskWTStr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskWTOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskWIStr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskWIOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskWGOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDifSta2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskWGOp2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDifUSta2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskDifUSta3" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRREC" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRREC1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSt52II" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTZ1Sta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTripC2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskStFO" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSt52F" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskTSta" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRsvd" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSincro" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRTD11" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRTD12" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRTD21" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskRTD22" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFunSt4" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskFunSt5" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskBr4" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSynchr" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskGenSyn" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskProt1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskProt2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskProt3" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskMHAI" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskZPSCH" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MskSpvOp" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.genIPRV1" lnClass="IPRV">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="LocalTim" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="MaxConn" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="AplicTms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TipoServ" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="AuthReq" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="DevGoose" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="NoGsVlan" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="IprvMod" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IprvConn" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.CBOU1" lnClass="CBOU">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="KI2" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="MechTmExc" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="ElecTmExc" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="NoOpTmExc" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="DiTmExcAB" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="DiTmExcBC" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="DiTmExcCA" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="PolTrExc" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="KIType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="KITmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="KIAlarm" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="KIInit" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="ExTrTmm" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="ExTrNum" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="OpMeTmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="ClMeTmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="OpElTmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="ClElTmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="NoOpDays" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="OpDisTmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="ClDisTmms" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SupType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="LogInSupOpA" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSupOpB" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSupOpC" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSupCl" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="WearEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="OpIrtg" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="OpIsc" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="Irsc" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="AlmVal" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="DOrdki2In" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdki2InA" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdki2InB" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdki2InC" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdOpInit" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdOpInA" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdOpInB" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdOpInC" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdTrInit" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdTrInA" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdTrInB" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdTrInC" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdClInit" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdClInA" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdClInB" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdClInC" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdImaxOp" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdILevel" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdStatIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrd52TIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdIDayIn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="SwCyExc" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="MaxKI2" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="KI2A" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2A" />
			<DO name="MaxKI2A" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="ElOpnTmsA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="ElOpnTmsB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="ElOpnTmsC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MeOpnTmsA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MeOpnTmsB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MeOpnTmsC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DiOpnTmsAB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DiOpnTmsBC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DiOpnTmsCA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="ElClsTmsA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="ElClsTmsB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="ElClsTmsC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MeClsTmsA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MeClsTmsB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MeClsTmsC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DiClsTmsAB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DiClsTmsBC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DiClsTmsCA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="NoOpDayA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="NoOpDayB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="NoOpDayC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxDiOpAB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxDiOpBC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxDiOpCA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxDiClAB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxDiClBC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxDiClCA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvDiOpAB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvDiOpBC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvDiOpCA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvDiClAB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvDiClBC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvDiClCA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvEiOpA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvEiOpB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvEiOpC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvEiClA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvEiClB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvEiClC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvMeOpA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvMeOpB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvMeOpC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvMeClA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvMeClB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AvMeClC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxEiOpA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxEiOpB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxEiOpC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxEiClA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxEiClB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxEiClC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxMeOpA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxMeOpB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxMeOpC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxMeClA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxMeClB" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="MaxMeClC" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="BrWear" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2A" />
			<DO name="SupRst" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="WearRst" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.CCTS1" lnClass="CCTS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="CTSpv" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="CTSpvEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.GPHCL1" lnClass="PHCL">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPHCL1.Str" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PHCLEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="TrNum" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.GPHCL1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.GPIOV1" lnClass="PIOV">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPIOV1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PIOVEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.MPWE1" lnClass="MPWE">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="PSiCh" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="QSiCh" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="CorWh" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="CorVArh" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="DOrdInitEn" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PCLI1" lnClass="PCLI">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="PCLIEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="PhMaxVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Ph2HVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="CBEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpCBTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="Sup52Ena" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Sup52Tmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PCLIOp" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PCLO1" lnClass="PCLO">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="OpEx" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPIOV1.Str" />
			<DO name="PCLOEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OpTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInAc" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PIOV1" lnClass="PIOV">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPHCL1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PIOVEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PIUV1" lnClass="PIUV">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPHCL1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PIUVEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PLEC1" lnClass="PLEC">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPIOV1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LoEnEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="BlkValI1" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="FwRisLod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="FwAngLod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="FwNAngLod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RvRisLod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RvAngLod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RvNAngLod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.POPD1" lnClass="POPD">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="DeadLine" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="OpenPole" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="ThreeOpPol" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="OneOpPole" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="TwoOpPole" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="OpenPhs" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="POPDEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="OpType" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="OpValV" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="OpValI" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="UnbUnBl" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PREA1" lnClass="PREA">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPIOV1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PREAEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="SlpVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="WinSel" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="Polarity" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="RstA" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="FltRstA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PSOF1" lnClass="PSOF">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PSOFEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="TimInTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="TimAutEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="VNorRst" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="I1Thr" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInTmIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInSt" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTGF1" lnClass="PTGF">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Str8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Op8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StEna8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="BlkValV" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrNumCyc" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="RepNumCyc" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="OFRsDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="UFRsDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="PTGFEna1" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal1" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna2" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal2" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna3" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal3" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna4" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal4" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna5" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal5" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna6" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal6" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna7" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal7" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PTGFEna8" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="StrVal8" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="StTyp8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdFBl" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFminBl" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFmaxBl" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL1" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL2" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL3" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL4" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL5" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL6" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL7" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="DOrdFBlL8" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PVGE1" lnClass="PVGE">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="RepValOVp" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RepValUVp" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RepValOV2" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RepValOV0" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="SelV0" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RBCS1" lnClass="RBCS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="FailTC1" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="FailTC2" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="FailCC1" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="FailCC2" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="TCEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="CCEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="LogInCCOA1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCOB1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCOC1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCOA2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCOB2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCOC2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCCA1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCCB1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCCC1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCCA2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCCB2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInCCCC2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCOA1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCOB1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCOC1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCOA2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCOB2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCOC2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCCA1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCCB1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCCC1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCCA2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCCB2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="LogInTCCC2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="SpOpTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="SpClTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RBFS1" lnClass="RBFS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="BRFEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="BRType" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="OpTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="ClTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RFUF1" lnClass="RFUF">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.GPIOV1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FFB1" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="RFUFEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.GPHCL1.LogInBlk" />
			<DO name="LogInFF" type="E15_BARRAS_INGEPACPROT.GPHCL1.LogInBlk" />
			<DO name="LogInFFB1" type="E15_BARRAS_INGEPACPROT.GPHCL1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="BlkValI1" type="E15_BARRAS_INGEPACPROT.RFUF1.BlkValI1" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RIOC1" lnClass="RIOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="StrU1" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StrU2" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StrU3" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StrSGU1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrSGU2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrSGU3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrGU1" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StrGU2" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StrGU3" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StrUnbU1" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StrUnbU2" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StrUnbU3" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RLSS1" lnClass="RLSS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="SynTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Rec1SyEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="RecSyEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="SyWaTms" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LogInExSy" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RPLD1" lnClass="RPLD">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrPDBr1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="OpPDBr1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="TwoOpenBr1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="OneOpenBr1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="StrPDBr2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="OpPDBr2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="TwoOpenBr2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="OneOpenBr2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PDEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="PTmms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="PTmms2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="StrPDBr3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="OpPDBr3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="TwoOpenBr3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="OneOpenBr3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RTCS1" lnClass="RTCS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="ClBlTCF" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RUSC1" lnClass="RUSC">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="Crv0" type="E15_BARRAS_INGEPACPROT.RUSC1.Crv0" />
			<DO name="Crv1" type="E15_BARRAS_INGEPACPROT.RUSC1.Crv1" />
			<DO name="Crv2" type="E15_BARRAS_INGEPACPROT.RUSC1.Crv2" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RVRS1" lnClass="RVRS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="PresVref" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="BlkVref" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="VrefEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="VrefWaTms" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="VrefMinTms" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="LogInVref" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.TCIN1" lnClass="TCIN">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="PhsInom" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="GndInom" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="SgndInom" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="PolInom" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="SelI0" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="PhSel" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="An7Sel" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Br1Pol" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Br2Pol" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.ZPDTS1" lnClass="PDTS">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="DTEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="LogInDTA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInDTB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInDTC" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInDT" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" />
			<DO name="DTTRx" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="StEna" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.ZPEXT1" lnClass="PEXT">
			<DO name="Mod" type="E15_BARRAS_INGEPACGEN.CESS1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACGEN.CESS1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACGEN.CESS1.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" />
			<DO name="LogInExTA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInExTB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInExTC" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInExABC" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInExTMP" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInExT" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="ExtOp" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="ExtMOp" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.AutGGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind9" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind10" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind11" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind12" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind13" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind14" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind15" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind16" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind17" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind18" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind19" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind20" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind21" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind22" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind23" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind24" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind25" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind26" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind27" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind28" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind29" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind30" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind31" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind32" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="AnIn1" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn2" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn3" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn4" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn5" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn6" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn7" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="AnIn8" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" />
			<DO name="CntVal1" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal2" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal3" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal4" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal5" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal6" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal7" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="CntVal8" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.AutGGIO2" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind9" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind10" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind11" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind12" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind13" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind14" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind15" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind16" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind17" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind18" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind19" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind20" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind21" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind22" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind23" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind24" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind25" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind26" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind27" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind28" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind29" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind30" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind31" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind32" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.ParGGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="ParBIn01" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn02" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn03" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn04" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn05" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn06" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn07" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn08" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn09" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn12" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn13" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn14" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn15" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParBIn16" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ParIIn01" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn02" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn03" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn04" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn05" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn06" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn07" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn08" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn09" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn12" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn13" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn14" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn15" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParIIn16" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParFIn1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn3" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn4" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn5" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn6" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn7" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn8" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn9" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn12" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn13" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn14" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn15" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
			<DO name="ParFIn16" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.GGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Nchanges" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI1Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI1Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI2Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI2Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI3Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI3Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI4Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI4Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI5Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI5Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI6Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI6Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef1" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO1Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO1Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef2" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO2Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO2Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef3" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO3Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO3Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef4" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO4Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO4Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SPCSO1" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO2" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO3" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO4" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.GGIO2" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Nchanges" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI1Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI1Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI2Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI2Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI3Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI3Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI4Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI4Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI5Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI5Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI6Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI6Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI7Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI7Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI8Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI8Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI9Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI9Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI10Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI10Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI11Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI11Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI12Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI12Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI13Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI13Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI14Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI14Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI15Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI15Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI16Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI16Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI17Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI17Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI18Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI18Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI19Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI19Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI20Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI20Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI21Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI21Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI22Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI22Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI23Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI23Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI24Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI24Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI25Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI25Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI26Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI26Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI27Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI27Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI28Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI28Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI29Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI29Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI30Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI30Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI31Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI31Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DI32Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DI32Type" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef1" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO1Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO1Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef2" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO2Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO2Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef3" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO3Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO3Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef4" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO4Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO4Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef5" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO5Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO5Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef6" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO6Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO6Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef7" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO7Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO7Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef8" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO8Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO8Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef9" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO9Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO9Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef10" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO10Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO10Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef11" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO11Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO11Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef12" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO12Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO12Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef13" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO13Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO13Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef14" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO14Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO14Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef15" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO15Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO15Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="InRef16" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="DO16Tmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DO16Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind9" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind10" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind11" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind12" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind13" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind14" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind15" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind16" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind17" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind18" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind19" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind20" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind21" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind22" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind23" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind24" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind25" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind26" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind27" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind28" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind29" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind30" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind31" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind32" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SPCSO1" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO2" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO3" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO4" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO5" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO6" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO7" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO8" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO9" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO10" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO11" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO12" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO13" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO14" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO15" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO16" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="AnIn1" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn2" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn3" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn4" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn5" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn6" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn7" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="AnIn8" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.GOOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind9" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind10" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind11" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind12" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind13" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind14" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind15" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind16" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind17" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind18" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind19" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind20" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind21" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind22" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind23" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind24" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind25" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind26" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind27" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind28" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind29" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind30" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind31" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind32" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="DPSInd1" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.DPSInd1" />
			<DO name="DPSInd2" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.DPSInd1" />
			<DO name="DPSInd3" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.DPSInd1" />
			<DO name="DPSInd4" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.DPSInd1" />
			<DO name="AnIn1" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.AnIn1" />
			<DO name="AnIn2" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.AnIn1" />
			<DO name="AnIn3" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.AnIn1" />
			<DO name="AnIn4" type="E15_BARRAS_INGEPACGEN.GOOGGIO1.AnIn1" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.RIOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="St" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="CfgErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="NumRIO" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TypeRIO" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind9" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind10" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind11" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind12" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind13" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind14" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind15" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind16" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind17" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SPCSO1" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
			<DO name="SPCSO2" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
			<DO name="SPCSO3" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
			<DO name="SPCSO4" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
			<DO name="InRef1" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="InRef2" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="InRef3" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="InRef4" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.RTDGGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Ena" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="Ena1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp3" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp3" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp3" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp4" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp4" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp4" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena5" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp5" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna5" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp5" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna5" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp5" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna5" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp5" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena6" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp6" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna6" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp6" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna6" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp6" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna6" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp6" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena7" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp7" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna7" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp7" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna7" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp7" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna7" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp7" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena8" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp8" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna8" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp8" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna8" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp8" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna8" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp8" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena9" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp9" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna9" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp9" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna9" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp9" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna9" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp9" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena10" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp10" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna10" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna10" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna10" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Ena11" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" />
			<DO name="RTDTyp11" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiEna11" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmHiTmp11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AlmLoEna11" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="AlmLoTmp11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TripEna11" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TripTmp11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TypAn1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ValAn1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TypAn2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ValAn2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TypAn3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ValAn3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TypAn4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ValAn4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="LoTARTD1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD5" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD5" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD5" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD5" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD6" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD6" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD6" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD6" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD7" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD7" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD7" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD7" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD8" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD8" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD8" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD8" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD9" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD9" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD9" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD9" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD10" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD10" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD10" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD10" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LoTARTD11" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="HiTARTD11" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripRTD11" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailRTD11" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RTDEna" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ConfAlm" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DataFail" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RTDRs" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StatorAlm" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BearAlm" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="EnvAlm" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="GenTmpAlm" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StatorTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BearTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="EnvTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Tmp1" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp2" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp3" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp4" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp5" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp6" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp7" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp8" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp9" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp10" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="Tmp11" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="OutAn1" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="OutAn2" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="OutAn3" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="OutAn4" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRst" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.ordGGIO1" lnClass="GGIO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Ind1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind3" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind4" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind5" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind6" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind7" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind8" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind9" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind10" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind11" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind12" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind13" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind14" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind15" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind16" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind17" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind18" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind19" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind20" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind21" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind22" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind23" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind24" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind25" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind26" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind27" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind28" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind29" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind30" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind31" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Ind32" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SPCSO1" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO2" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO3" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO4" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO5" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO6" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO7" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO8" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO9" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO10" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO11" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO12" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO13" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO14" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO15" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="SPCSO16" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.IHMI1" lnClass="IHMI">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="LogInReLed" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="Le1Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE1Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le2Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE2Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le3Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE3Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le4Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE4Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le5Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE5Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le6Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE6Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le7Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE7Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le8Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE8Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le9Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE9Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
