			<DO name="Le10Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE10Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le11Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE11Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le12Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE12Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le13Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE13Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le14Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE14Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le15Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE15Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le16Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE16Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le17Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE17Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le18Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE18Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Le19Sig" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LE19Ty" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.P104ITCI1" lnClass="ITCI">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="ProtEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="DIRASDU" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="IPTCS1" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS2" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS3" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS3" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS4" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS4" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS5" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS5" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS6" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS6" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS7" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS7" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IPTCS8" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GTWTCS8" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ParamK" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ParamW" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="T0Tms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="T1Tms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="T2Tms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="T3Tms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="NTcpIp" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="EspColTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ExpMedTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ResClas2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="LongC1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LongDatC2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LConfCmdo" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="BuffOrden" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="BuffCmdo" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="CePerioTm" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Cot1Med" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="MedCron" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="FullQClos" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="IOAsP0" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="TipoMan" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ActTermCom" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="TselecTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OneConn" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="CaaDesc" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OverfOn" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="Cot3EstEsp" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="MEiOff" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ActTermEsp" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="SynEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="TcpPort" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="IPRTU1" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="IPRTU2" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="Hister" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="ComFail" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ConfErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ComRs" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ConnOk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.ITPC1" lnClass="ITPC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Port" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="VelTrans" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Parity" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Stopbit" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="PorTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ActCtsTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ActRtsTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="DesRtsTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TipoCan" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="LogInDig1" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig2" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig3" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig4" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig5" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig6" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig7" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig8" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig9" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig10" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig11" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig12" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig13" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig14" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig15" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDig16" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="TelDig1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig5" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig6" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig7" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig8" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig9" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig10" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig11" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig12" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig13" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig14" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig15" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TelDig16" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="LosSig" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="TelCfgAlm" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LGOS1" lnClass="LGOS">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="NdsCom" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="St" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SimSt" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LastStNum" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="ConfRevNum" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="RxConfRevNum" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="GoCBRef" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.LLN0" lnClass="LLN0">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.LLN0.NamPlt" />
			<DO name="GrRef" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LLN0" lnClass="LLN0">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.LLN0.NamPlt" />
			<DO name="LEDRs" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="LocCtlBeh" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpTmh" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="Diag" type="E15_BARRAS_INGEPACGEN.LLN0.Diag" />
			<DO name="StOnLine" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="HwStatus" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="WriteCID" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="IrigFail" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="VnSpv" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="V2Spv" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="IntComsAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DNPAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ModbusAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Prot101Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Prot103Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ProcomeAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetChGen" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetCh1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetCh2" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetCh3" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetCh4" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetCh5" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SetCh6" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="HMICh" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ICDCh" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FtpCh" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="MMSCh" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FtpConn" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="WebConn" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="CIDLoad" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ResetDev" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BrkNum" type="E15_BARRAS_INGEPACGEN.LLN0.BrkNum" />
			<DO name="BlkFKeys" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="BlkOKeys" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="FKeysRem" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="BlkOneOfN" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="BlkFrCom" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="BlkComm" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="RemCtlBlk" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="Lang" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="IrgType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="LogInLR" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDelRe" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LoadMod" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="ValActAuto" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="LRmode" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="FlickerEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="MltLev" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="DOrdRstInf" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRstEvt" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRstRel" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOBatCon" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="LogInReDO" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="PSup" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="ClearLog" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="RetryTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="NRetry" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="PSup2" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DOrdRstDev" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="IRMod" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="BlkFRec" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="DOrdAckAlm" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="FButtType" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="StrLrMod" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Cmdsynch" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="AccAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DOrdManOsc" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="TrgManOsc" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SFtpConn" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.LLN0" lnClass="LLN0">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.LLN0.NamPlt" />
			<DO name="StOnLine" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ASetGroup1" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="ASetGroup2" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="ASetGroup3" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="ASetGroup4" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="ASetGroup5" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="ASetGroup6" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
			<DO name="OnLine" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="PhsOrd" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="LogInSet1" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSet2" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSet3" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSet4" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSet5" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInSet6" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInDelRe" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="FaRepTy" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="DOrdRstFlt" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRecFa" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRstBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="GrRef" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.LPHD1" lnClass="LPHD">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LPHD1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="PhyNam" type="E15_BARRAS_INGEPACCTRL.LPHD1.PhyNam" />
			<DO name="PhyHealth" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="Proxy" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LPHD1" lnClass="LPHD">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LPHD1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="PhyNam" type="E15_BARRAS_INGEPACCTRL.LPHD1.PhyNam" />
			<DO name="PhyHealth" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="Proxy" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="HwCrAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="CPUAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AnaAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ESAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AnaComAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ESComAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="MMIComAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AnDPMAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ESDPMAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="RTCAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Harm0Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SettingAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FwAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="MemAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ADCAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="VRefAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DOAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BatAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="VerAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="IOCnfError" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="VccError" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO1Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO2Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO3Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO4Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO5Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO6Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO7Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO8Alm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO1Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO1Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO1Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO1NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO1HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO2Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO2Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO2Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO2NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO2HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO3Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO3Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO3Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO3NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO3HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO4Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO4Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO4Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO4NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO4HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO5Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO5Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO5Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO5NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO5HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO6Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO6Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO6Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO6NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO6HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO7Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO7Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO7Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO7NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO7HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO8Ok" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO8Nodet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO8Dif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO8NConf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GGIO8HwErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FrontOk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FrontNDet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FrontDif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FrontNCnf" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FrontHwEr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SigSet" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SigClr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="HSetAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PwrUp" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PwrDn" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="AiCnfOk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="IntBat" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="InstNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="InstShNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="RelNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="RelShNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="BkrNam1" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="BkrNam2" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="AnaI" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AnaCfg" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AnaConfAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth0Link" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth1ALink" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth1BLink" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth2ALink" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth2BLink" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVEth3ALnk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVEth3BLnk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVEth4ALnk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVEth4BLnk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth1Ast" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Eth1Bst" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="EthRAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FailICD" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FailSup1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FailSup2" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="TestSt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="TestEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="LogInTest" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInMdTest" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="SVError" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVRecDev" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVTestSt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SVTestEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="SyncLostMod" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="PolOpt" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="Sim" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="RsDev" type="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PROTLPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="E15_BARRAS_INGEPACCTRL.LPHD1.PhyNam" />
			<DO name="PhyHealth" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="Proxy" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LPHD1.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="InstNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="InstShNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="RelNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="RelShNam" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="BkrNam1" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LSVS1" lnClass="LSVS">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="NdsCom" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="St" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SimSt" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="ConfRevNum" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="RxConfRevNum" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="SvCBRef" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LTIM1" lnClass="LTIM">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="TmDT" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="TmOfsTmm" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="TmUseDT" type="E15_BARRAS_INGEPACGEN.LLN0.MltLev" />
			<DO name="OccD" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="WkDayD" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="MthD" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DayD" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="HrD" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="MnD" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OccS" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="WkDayS" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="MthS" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DayS" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="HrS" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="MnS" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="SyncIRIGB" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncSNTP" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncProt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncDispl" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncCons" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncPTP" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncAlm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SyncAlmTm" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LTMS1" lnClass="LTMS">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="TmSrcSet1" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="TmSrcSet2" type="E15_BARRAS_INGEPACGEN.IPRV1.Addr" />
			<DO name="TmSrcGtw1" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="TmSrcGtw2" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="ValTm" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="PollTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="EspTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TmSrc" type="E15_BARRAS_INGEPACGEN.LTMS1.TmSrc" />
			<DO name="NRetry" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="TmChSt1" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="TmChSt2" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="PTPIface" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="PTPDelM" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="SNTPAuth" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="TrustedKey" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="AuthCfgErr" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AuthRspErr" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.LTRK1" lnClass="LTRK">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="SgcbTrk" type="E15_BARRAS_INGEPACGEN.LTRK1.SgcbTrk" />
			<DO name="GocbTrk" type="E15_BARRAS_INGEPACGEN.LTRK1.GocbTrk" />
			<DO name="UrcbTrk" type="E15_BARRAS_INGEPACGEN.LTRK1.UrcbTrk" />
			<DO name="BrcbTrk" type="E15_BARRAS_INGEPACGEN.LTRK1.BrcbTrk" />
			<DO name="SpcTrk" type="E15_BARRAS_INGEPACGEN.LTRK1.SpcTrk" />
			<DO name="DpcTrk" type="E15_BARRAS_INGEPACGEN.LTRK1.SpcTrk" />
			<DO name="EncTrk1" type="E15_BARRAS_INGEPACGEN.LTRK1.EncTrk1" />
			<DO name="EncTrk2" type="E15_BARRAS_INGEPACGEN.LTRK1.EncTrk1" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.MHAI1" lnClass="MHAI">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="ThdAEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ThdAVal" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="ThdATmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="LogInBlkA" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="ThdVEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="ThdVVal" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="ThdVTmms" type="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" />
			<DO name="LogInBlkV" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="IStEna" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="IStr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="IOp" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="VStEna" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="ThdVStr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="ThdVOp" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="HarAnaEna" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="ThdA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="ThdPhV" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="HA" type="E15_BARRAS_INGEPACGEN.MHAI1.HA" />
			<DO name="HPhV" type="E15_BARRAS_INGEPACGEN.MHAI1.HA" />
			<DO name="DOrdThdIBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdThdVBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRstTHD" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.MMTR1" lnClass="MMTR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="SupWh" type="E15_BARRAS_INGEPACPROT.MMTR1.SupWh" />
			<DO name="SupVArh" type="E15_BARRAS_INGEPACPROT.MMTR1.SupWh" />
			<DO name="DmdWh" type="E15_BARRAS_INGEPACPROT.MMTR1.SupWh" />
			<DO name="DmdVArh" type="E15_BARRAS_INGEPACPROT.MMTR1.SupWh" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.FUNMMXU1" lnClass="MMXU">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="FunA" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="FunPhV" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="FunPF" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="FunTotW" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="FunTotVAr" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="FunTotVA" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="FunW" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="FunVAr" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="FunVA" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="AdRanMea" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.MMXU1" lnClass="MMXU">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="TotW" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="TotVAr" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="TotVA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="TotPF" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="Hz" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="PPV" type="E15_BARRAS_INGEPACPROT.MMXU1.PPV" />
			<DO name="PPVm" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="PhV" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="A" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="Asneut" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="Unbn1" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="Unbn2" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="Unbn3" type="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" />
			<DO name="W" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="VAr" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="VA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="FltA" type="E15_BARRAS_INGEPACPROT.MMXU1.FltA" />
			<DO name="MaxFltA" type="E15_BARRAS_INGEPACPROT.MMXU1.FltA" />
			<DO name="AdRanMea" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="PF" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PHSMMXU1" lnClass="MMXU">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="OpPhasor1" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor2" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor3" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor4" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor5" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor6" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor7" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor8" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor9" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor10" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor11" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="OpPhasor12" type="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" />
			<DO name="AdRanMea" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OpPhsAlm1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm2" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm3" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm4" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm5" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm6" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm7" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm8" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm9" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm10" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm11" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPhsAlm12" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.maxMMXU1" lnClass="MMXU">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="AdRanMea" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="TotW" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="TotVAr" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="TotVA" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="PhV" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="A" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="ClcMth" type="E15_BARRAS_INGEPACPROT.maxMMXU1.ClcMth" />
			<DO name="ClcSrc" type="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACGEN.MSQI1" lnClass="MSQI">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="SeqA" type="E15_BARRAS_INGEPACGEN.MSQI1.SeqA" />
			<DO name="SeqV" type="E15_BARRAS_INGEPACGEN.MSQI1.SeqA" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PDOP1" lnClass="PDOP">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PDOPEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.REPPDOP1" lnClass="PDOP">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="RepValP" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="RepValQ" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="RepValS" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PDUP1" lnClass="PDUP">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="Tr" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PDUPEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PFRC1" lnClass="PFRC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str1" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str2" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str3" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str4" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str5" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str6" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str7" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Str8" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Op1" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op2" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op3" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op4" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op5" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op6" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op7" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Op8" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PFRCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="BlkValA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrNumCyc" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="BlkValHz1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk4" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk5" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk6" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk7" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValHz8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="StrVal8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInTrLk8" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="RepNumCyc" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="RsDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="BlkMinHz" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.GPHAR1" lnClass="PHAR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PHAREna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Restr51N1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr51N2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr51N3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr50N1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr50N2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr50N3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PHAR1" lnClass="PHAR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PHAREna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="BlkValA" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="Restr51U1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Restr51U2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Restr51U3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Restr50U1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Restr50U2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Restr50U3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Restr67QT1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr67QT2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr67QT3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr67QI1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr67QI2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr67QI3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.SGPHAR1" lnClass="PHAR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PHAREna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Restr51NS1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr51NS2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr51NS3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr50NS1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr50NS2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Restr50NS3" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.CGPIOC1" lnClass="PIOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PIOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LoValA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="HiValA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LoValV" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="HiValV" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="InstTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="DirVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInCaTm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdCaTm" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="CoilAng" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.ESPIOC1" lnClass="PIOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PIOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="DirMod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.DirMod" />
			<DO name="FFailBeh" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MesTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInCaTm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInTIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="LogInTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PIOC1" lnClass="PIOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.PIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PIOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="DirMod" type="E15_BARRAS_INGEPACPROT.ESPIOC1.DirMod" />
			<DO name="FFailBeh" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MesTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInCaTm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInTIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.OCPSCH1" lnClass="PSCH">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="DTTRx" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TPL1Rx" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TPL2Rx" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="GSL1Rx" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GSL2Rx" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="TPTx" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ProRx" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ProRx2" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ProTx" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Echo" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="RvABlk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ECOTx" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="STOPTx" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="WeiOp" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="OpTP" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrWeakInF" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpPerUnit" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BlkInvDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="MBlkInvDir" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GSL1End" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="GSL2End" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="TypSch" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="RsRTPTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="BlkTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LoGMinTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LoGMaxTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LoGRepTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="EcEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="EcTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="EcBlkTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="EcActTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="RvAEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="RvATmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="WIEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="WeiVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInRTP1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRTP2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInPSG1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInPSG2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInStop" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInECOSt" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInECOBl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInAlU" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBlU" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInWIBl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="LogInETPBl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="TpSt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="EchoSt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="WeiOpSt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpNQA" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpNQB" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpNQC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DlETPTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTEF1" lnClass="PTEF">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Ena" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="GndStr" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="DirMod" type="E15_BARRAS_INGEPACPROT.ESPTOC1.DirMod" />
			<DO name="SelI0" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="OpTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="StrReTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="RstTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="StrNum" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="RstTm" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="StrExc" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="TmExc" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpCntRs" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs" />
			<DO name="OpCntF" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="OpCntR" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdUnBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="StrAlm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="AlmTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="OpAlm" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="AlmExc" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.ESPTOC1" lnClass="PTOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PTOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TmACrv" type="E15_BARRAS_INGEPACPROT.ESPTOC1.TmACrv" />
			<DO name="TmMult" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="DirMod" type="E15_BARRAS_INGEPACPROT.ESPTOC1.DirMod" />
			<DO name="FFailBeh" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="RstTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MesTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInCaTm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="LogInTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.OPPTOC1" lnClass="PTOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OPPTOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="Blklph" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BLkI0I1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.PIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PTOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TmACrv" type="E15_BARRAS_INGEPACPROT.ESPTOC1.TmACrv" />
			<DO name="TmMult" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="DirMod" type="E15_BARRAS_INGEPACPROT.ESPTOC1.DirMod" />
			<DO name="FFailBeh" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="RstTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MesTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInCaTm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="ReclPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.GPTOV1" lnClass="PTOV">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PTOVEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TmVCrv" type="E15_BARRAS_INGEPACPROT.ESPTOC1.TmACrv" />
			<DO name="TmMult" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTOV1" lnClass="PTOV">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.PIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PTOVEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TmVCrv" type="E15_BARRAS_INGEPACPROT.ESPTOC1.TmACrv" />
			<DO name="TmMult" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.F86PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="StrOC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpOC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrFmin" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrFmax" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrDfDt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Op51" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Str50" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Op50" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="OpHCL" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrHCL" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpIUV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrIUV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrDev1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrDev2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpDev1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpDev2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpIOV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrIOV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpDfDt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpFmax" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpFmin" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DOrdPrBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdDirBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdPhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdInsBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrd50PhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrd51PhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdINPhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdVBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="Ena" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInDe" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogIn86" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DO86Ult" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.MSUPPTRC1" lnClass="PTRC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="MemPol" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DOrdFV1Mem" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="StrOC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpOC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrFmin" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrFmax" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrDfDt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Op51" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="Str50" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" />
			<DO name="Op50" type="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" />
			<DO name="OpHCL" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrHCL" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op50N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str50N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51UN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51ES" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51SN" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Op51N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str51N" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpIUV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrIUV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrDev1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrDev2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StrDev3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpDev1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpDev2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpDev3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpIOV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="StrIOV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpDfDt" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpFmax" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpFmin" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpV" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DOrdPrBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdDirBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdPhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdInsBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrd50PhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrd51PhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdINPhBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdVBl" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRecFa" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="StrDif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OpDif" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.GPTTR1" lnClass="PTTR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PTTREna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="ConsTms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="ConsTms2" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="AlmVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="RepVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="ARtg" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="ConsEq" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdIn" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="ValStore" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TmpRl" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="TripVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTUC1" lnClass="PTUC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.PIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StrUC" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="OpUC" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="PTUCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PTUV1" lnClass="PTUV">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.PIOC1.Str" />
			<DO name="Op" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PTUVEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="OpType" type="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" />
			<DO name="StrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TmVCrv" type="E15_BARRAS_INGEPACPROT.ESPTOC1.TmACrv" />
			<DO name="TmMult" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="OpDlTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="GenTrip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TripPerm" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.PVOC1" lnClass="PVOC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="Op1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Op2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AVSt" type="E15_BARRAS_INGEPACPROT.PVOC1.AVSt" />
			<DO name="TmASt" type="E15_BARRAS_INGEPACPROT.PVOC1.AVSt" />
			<DO name="PVOCEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="PVOCtmpEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="TmpBlkValV" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PTOCUn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="TmpStrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="TmpAVCrv" type="E15_BARRAS_INGEPACPROT.PVOC1.TmpAVCrv" />
			<DO name="TmMult" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TmpOpTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="PVOCInsEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="InstBlkV" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PIOCUn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="InstStrVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="InstOpTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.QVVR1" lnClass="QVVR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="DipEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DipStrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="DipRep" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInBlkDip" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="SwlEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="SwlStrVal" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="SwlRep" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInBlkSwl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="EvTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DipVar" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="SwlVar" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="EvType" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="DipStEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SwlStEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DipStr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="DipStrA" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DipStrB" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DipStrC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SwlStr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="SwlStrA" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SwlStrB" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SwlStrC" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="VarStr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="EvtNum" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="VVaTm" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DOrdDipBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdSwlBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRstEvt" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DipSwlIniA" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlEndA" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlMaxA" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlAvgA" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlIniB" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlEndB" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlMaxB" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlAvgB" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlIniC" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlEndC" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlMaxC" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
			<DO name="DipSwlAvgC" type="E15_BARRAS_INGEPACGEN.LLN0.PSup" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RBRF1" lnClass="RBRF">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Tr" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="StEna" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="InitType" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="ReTr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="TrDev2" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="TrDev3" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="RBRFEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DetValAPhs" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="DetValAGnd" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="RFailTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="FailTmms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBFIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdBlk" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="OpEx" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="Rst" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="Str" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="StrThr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.GRDIR1" lnClass="RDIR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Dir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="FailIn" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Fw67G" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rv67G" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="InvDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="TripVpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DirTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="ChrAng" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="AmpVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValV" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="BlkValIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInInvDi" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBlDir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInChSC" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="PolTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="PolSel" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Ofs" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValI1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValIpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValW" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdInvDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdBlDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdIcos" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdIsen" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="Blk21GF" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Blk21GR" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Blk21GP" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RDIR1" lnClass="RDIR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="ZGBl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="TmType" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="PhDirArg" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PhAmp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="GndDirArg" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="GndAmp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="ZFwAB" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ZFwBC" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ZFwCA" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ZRvAB" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ZRvBC" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ZRvCA" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DirFwAB" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DirFwBC" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DirFwCA" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DirRv" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DirPer" type="E15_BARRAS_INGEPACPROT.GPIOV1.Str" />
			<DO name="Blk21GF" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Blk21GR" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Blk21GP" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Dir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="PolSel" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="Fw67" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="Rv67" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="FailPol" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="BlkDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="InvDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ChrAng" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="Vpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="AmpVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="TripVpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LogInInvDi" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBlDir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdInvDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdBlDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.S2RDIR1" lnClass="RDIR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Dir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="InvDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Fw67S2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rv67S2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailS2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ChrAng" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="AmpVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Vpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Ofs" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValI1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlkValIn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInInvDi" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBlDir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdInvDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdBlDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="TripVpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.SGRDIR1" lnClass="RDIR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Dir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" />
			<DO name="InvDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkDir" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="FailSG" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Fw67SG" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rv67SG" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DirTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="ChrAng" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="AmpVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInInvDi" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBlDir" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInChSC" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="BlkValA" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="TripVpol" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="BlkValW" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdInvDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdBlDir" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RDRE1" lnClass="RDRE">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="RcdMade" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="FltNum" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="OscCyc" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="PreCyc" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="NuSaCy" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="RcdStr" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="ContMode" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg1" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg2" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg3" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg3" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg4" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg4" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg5" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg5" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg6" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg6" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg7" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg7" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg8" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg8" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg9" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg9" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg10" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg11" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg12" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg12" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg13" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg13" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg14" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg14" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg15" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg15" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg16" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg16" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg17" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg17" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg18" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg18" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg19" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg19" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg20" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg20" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg21" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg21" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg22" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg22" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg23" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg23" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg24" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg24" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg25" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg25" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg26" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg26" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg27" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg27" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg28" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg28" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg29" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg29" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg30" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg30" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg31" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg31" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg32" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg32" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg33" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg33" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg34" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg34" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg35" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg35" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg36" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg36" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg37" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg37" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg38" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg38" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg39" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg39" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg40" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg40" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg41" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg41" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg42" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg42" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg43" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg43" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg44" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg44" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg45" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg45" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg46" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg46" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg47" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg47" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg48" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg48" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg49" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg49" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg50" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg50" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg51" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg51" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg52" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg52" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg53" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg53" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg54" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg54" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg55" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg55" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg56" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg56" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg57" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg57" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg58" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg58" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg59" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg59" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg60" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg60" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg61" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg61" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg62" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg62" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg63" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg63" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg64" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg64" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg65" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg65" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg66" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg66" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg67" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg67" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg68" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg68" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg69" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg69" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg70" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg70" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg71" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg71" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg72" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg72" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg73" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg73" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg74" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg74" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg75" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg75" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg76" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg76" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg77" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg77" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg78" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg78" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg79" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg79" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg80" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg80" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg81" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg81" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg82" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg82" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg83" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg83" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg84" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg84" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg85" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg85" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg86" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg86" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg87" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg87" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg88" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg88" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg89" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg89" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg90" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg90" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg91" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg91" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg92" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg92" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg93" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg93" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg94" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg94" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg95" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg95" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg96" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg96" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg97" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg97" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg98" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg98" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg99" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg99" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg100" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg100" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="AdvFeat" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="DOrdRstOsc" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="OscReg101" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg101" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg102" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg102" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg103" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg103" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg104" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg104" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg105" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg105" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg106" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg106" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg107" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg107" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg108" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg108" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg109" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg109" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg110" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg110" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg111" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg111" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg112" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg112" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg113" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg113" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg114" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg114" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg115" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg115" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg116" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg116" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg117" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg117" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg118" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg118" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg119" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg119" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg120" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg120" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg121" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg121" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg122" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg122" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg123" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg123" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg124" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg124" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg125" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg125" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg126" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg126" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg127" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg127" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg128" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg128" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg129" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg129" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg130" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg130" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg131" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg131" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg132" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg132" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg133" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg133" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg134" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg134" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg135" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg135" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg136" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg136" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg137" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg137" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg138" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg138" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg139" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg139" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg140" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg140" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg141" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg141" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg142" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg142" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg143" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg143" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg144" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg144" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg145" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg145" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg146" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg146" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg147" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg147" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg148" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg148" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg149" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg149" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="OscReg150" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="OscTrg150" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="RcdSeq" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="RcdPw" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RFLO1" lnClass="RFLO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="FltZ" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DO name="FltDiskm" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="FltDisPerc" type="E15_BARRAS_INGEPACPROT.RFLO1.FltDisPerc" />
			<DO name="LocEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LinLenkm" type="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" />
			<DO name="Z1Mod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1Ang" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z0Mod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z0Ang" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Y1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Y0" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1LMod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1LAng" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z0LMod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z0LAng" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1RMod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1RAng" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1mMod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Z1mAng" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PhsASens" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="NeuSens" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PhsVSens" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PlsTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" />
			<DO name="PlsFEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LineType" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="ZmMod" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="ZmAng" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="FilEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="IminAfCl" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="NMaxVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.FRREC1" lnClass="RREC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="OpCls" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="DefTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="AutoRecSt" type="E15_BARRAS_INGEPACPROT.FRREC1.AutoRecSt" />
			<DO name="FRecEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="FminEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="FminVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="RepTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="SegTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="ReTmLiEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="MaxReTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="VRecEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="VrecVal" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="VSynEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="LogInBlk" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInTr" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRst" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="RecInit" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="RecCycOn" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ClOK" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SecTime" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BlkCycEnd" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BlkIClFail" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BlkIOpFail" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BlkINoCond" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Fperm" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FClOrd" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="FRecBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="BrClBlk" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="RestST" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SynTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInExSy" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RREC1" lnClass="RREC">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="OpCls" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="AutoRecSt" type="E15_BARRAS_INGEPACPROT.FRREC1.AutoRecSt" />
			<DO name="RecSt" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RestST" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecBlk" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DefTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="DefTripBlk" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecCycOn" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecCyc1" type="E15_BARRAS_INGEPACPROT.RREC1.RecCyc1" />
			<DO name="RecCycMon1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecCycTr1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecCyc2" type="E15_BARRAS_INGEPACPROT.RREC1.RecCyc1" />
			<DO name="RecCyc3" type="E15_BARRAS_INGEPACPROT.RREC1.RecCyc1" />
			<DO name="RecCyc4" type="E15_BARRAS_INGEPACPROT.RREC1.RecCyc1" />
			<DO name="SecTime" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="ManClSecT" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecSecT" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rec1SecT" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rec2SecT" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rec3SecT" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Rec4SecT" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="Pause" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkInSec" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkInt" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIntDeTr" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIntOpBr" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkInExcTr" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIntSOF" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkInt3PTr" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkINoSync" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkINoVref" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIPoleD" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIClFail" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIOpFail" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkExt" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkExtComs" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkExtDI" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecPrIn" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecPrIn1" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecPrIn2" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecPrIn3" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecPrIn4" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecOK" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BrRec" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIntInFa" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIAInFa" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIBInFa" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkICInFa" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkICyEnd" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkIManCl" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkITrMaSe" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BlkClsTrip" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="RecEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="RecTyp" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="UseCyc" type="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" />
			<DO name="Rec1PhTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec2PhTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec3PhTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec4PhTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec1GTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec2GTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec3GTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="Rec4GTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PReSe3Tms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PReSe1Tms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="MaClSeTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BlInSecEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="BlInSecTms" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="LogInReLB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRePB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRePUb" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInTmRst" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInTmPau" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRst" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInConf" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdRecIni" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdReEn" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdReOS" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdReclEn" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="BlkRec" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdRePUb" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="LogInExSy" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRPOn" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRPOff" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="RecCnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec1Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec1P1Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec1P3Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec2Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec3Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec4Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec5Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
			<DO name="Rec6Cnt" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.RSYN1" lnClass="RSYN">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Rel" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="EnaBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SAVPres" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="SAVAbs" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="SBVPresBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SBVAbsBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="Vs" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PosSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="NegSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="UFSideBBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OFSideBBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DBNSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ABNSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="DBSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="ABSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="OAbsBBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="UAbsBBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PNoSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PSlipBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PMCBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PRecBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PMClVChBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PRecVChBr1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="PSlip0Br1" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SAAbs" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SAPres" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SynEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="SiASel" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="CoModVs1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="CoArgVs1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PrVSiA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="AbVSiA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="BrClTmms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="SyWReEna1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="WMaClEna1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="SyDifV1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="SyDifF1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="SyDifA1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="MaClTmms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="ReTmms1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="PrVSiB1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="AbVSiB1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="ClCond1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="ReCond1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInBlSy1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInBlCl1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInVSAc1" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInRFF" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="LogInExSy" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="DOrdSyBlk1" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="DOrdPeBlk1" type="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" />
			<DO name="PhV" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" />
			<DO name="Hz" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DifVClc" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DifHzClc" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="DifAngClc" type="E15_BARRAS_INGEPACGEN.CTSU1.Temp" />
			<DO name="SlThr" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="AdRanMea" type="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" />
			<DO name="MaxVSiA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="MaxVSiB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" />
			<DO name="AuxVSiA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInSwA" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="AuxVSiB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" />
			<DO name="LogInSwB" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" />
			<DO name="SBVExc" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="SAVExc" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AuxVs1Sel" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="AuxASel" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.TCTR1" lnClass="TCTR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="PhsRat" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="GndRat" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="SGndRat" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="UnbRat1" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="UnbRat2" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="PolARat" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="GndRat2" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.TVTR1" lnClass="TVTR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="VRat" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="VNRat" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="VRtg" type="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" />
			<DO name="VTyp" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="VSel" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="HzVal" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="FrConfAl" type="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" />
			<DO name="VsRat1" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="VsRat2" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="AdpEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="VNRtg" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.BK1XCBR1" lnClass="XCBR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="OpCnt" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="Pos" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos" />
			<DO name="BlkOpn" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.BlkOpn" />
			<DO name="BlkCls" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.BlkOpn" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACPROT.XCBR1" lnClass="XCBR">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="OpCnt" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="BlkOpn" type="E15_BARRAS_INGEPACGEN.LLN0.LocSta" />
			<DO name="CBOpCap" type="E15_BARRAS_INGEPACPROT.XCBR1.CBOpCap" />
			<DO name="BrDISt" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="OpenBr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="CloseBr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="UndetBr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="FailureBr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="OpOpn" type="E15_BARRAS_INGEPACPROT.CBOU1.KI2" />
			<DO name="OpCls" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="OpenFailBr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="ClsFailBr" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="BrNum" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="BrTyp" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="DefOpTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="FaBrTmms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="LogIn52a" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52aA" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52aB" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52aC" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52b" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52bA" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52bB" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52bC" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInMOpBl" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInClBl" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52Op" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogIn52Cl" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInBlBr" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInBl52A" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInBl52B" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="LogInBl52C" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="TrLck" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="CILck" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="MaskEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="Pos" type="E15_BARRAS_INGEPACPROT.XCBR1.Pos" />
			<DO name="LOrd52Cl" type="E15_BARRAS_INGEPACPROT.XCBR1.LOrd52Cl" />
			<DO name="LOrdLc52Op" type="E15_BARRAS_INGEPACPROT.XCBR1.LOrd52Cl" />
			<DO name="LOrdMaBl" type="E15_BARRAS_INGEPACPROT.XCBR1.LOrd52Cl" />
			<DO name="BlkCls" type="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" />
			<DO name="BrBlk" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="BrClBlk" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="CmdOpnFail" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="CmdClsFail" type="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" />
			<DO name="LCut" type="E15_BARRAS_INGEPACPROT.MMXU1.FltA" />
			<DO name="MCut" type="E15_BARRAS_INGEPACPROT.MMXU1.FltA" />
			<DO name="OpenCntA" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="OpenCntB" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="OpenCntC" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="TripCntA" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="TripCntB" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="TripCntC" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="ClCntA" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="ClCntB" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="ClCntC" type="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" />
			<DO name="SupEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="Error" type="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" />
			<DO name="SyWaTms" type="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" />
			<DO name="VSynEna" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" />
			<DO name="SynTyp" type="E15_BARRAS_INGEPACGEN.LLN0.Lang" />
			<DO name="LogInExSy" type="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" />
			<DO name="GenTripTms" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.DC1XSWI1" lnClass="XSWI">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="OpCnt" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" />
			<DO name="Pos" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos" />
			<DO name="BlkOpn" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.BlkOpn" />
			<DO name="BlkCls" type="E15_BARRAS_INGEPACCTRL.BK1XCBR1.BlkOpn" />
			<DO name="SwTyp" type="E15_BARRAS_INGEPACCTRL.DC1XSWI1.SwTyp" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.BK1CILO1" lnClass="CILO">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="EnaOpn" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="EnaCls" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1" lnClass="CSWI">
			<DO name="Mod" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod" />
			<DO name="Beh" type="E15_BARRAS_INGEPACCTRL.LLN0.Beh" />
			<DO name="Health" type="E15_BARRAS_INGEPACCTRL.LLN0.Health" />
			<DO name="NamPlt" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" />
			<DO name="Pos" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos" />
			<DO name="OpOpn" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="OpCls" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" />
			<DO name="OpOpnPrg" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpnPrg" />
			<DO name="OpClsPrg" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpnPrg" />
			<DO name="OpOpnFail" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpnPrg" />
			<DO name="OpClsFail" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpnPrg" />
			<DO name="Loc" type="E15_BARRAS_INGEPACCTRL.LLN0.Loc" />
			<DO name="LocSta" type="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" />
		</LNodeType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.F86PTRC1.Str51" cdc="ACD">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.GPHCL1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.GPIOV1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.PIOC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpn" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1.OpOpnPrg" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="originSrc" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.MHAI1.IStEna" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.RTDGGIO1.LoTARTD1" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CBOU1.KI2" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.F86PTRC1.Op51" cdc="ACT">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1" cdc="ASG">
			<DA name="stepSize" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="minVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setMag" fc="SP" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.CESS1.LoSuppV" cdc="ASG">
			<DA name="minVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setMag" fc="SP" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.setMag" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.P104ITCI1.Hister" cdc="ASG">
			<DA name="minVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setMag" fc="SP" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA" cdc="ASG">
			<DA name="minVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setMag" fc="SE" bType="Struct" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.ESPIOC1.StrVal" cdc="ASG">
			<DA name="minVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setMag" fc="SE" bType="Struct" type="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA.setMag" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.RFUF1.BlkValI1" cdc="ASG">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.AutGGIO1.CntVal1" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.MMTR1.SupWh" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="frVal" fc="ST" bType="INT64" />
			<DA name="frTm" fc="ST" bType="Timestamp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="frEna" fc="CF" bType="BOOLEAN" />
			<DA name="strTm" fc="CF" bType="Timestamp" />
			<DA name="frPd" fc="CF" bType="INT32" />
			<DA name="frRs" fc="CF" bType="BOOLEAN" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.PTEF1.OpCntF" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="frVal" fc="ST" bType="INT64" />
			<DA name="frTm" fc="ST" bType="Timestamp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="frEna" fc="CF" bType="BOOLEAN" />
			<DA name="strTm" fc="CF" bType="Timestamp" />
			<DA name="frPd" fc="CF" bType="INT32" />
			<DA name="frRs" fc="CF" bType="BOOLEAN" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="rangeAng" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="dbAng" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="rangeAngC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subCVal" fc="SV" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.subCVal" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.MHAI1.HA.phsAHar(0)" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.PHSMMXU1.OpPhasor1" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="rangeAng" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="dbAng" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="rangeAngC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.PVOC1.AVSt" cdc="CSD">
			<DA name="xUnits" fc="DC" bType="Struct" type="E15_BARRAS_INGEPACPROT.PVOC1.AVSt.xUnits" />
			<DA name="xD" fc="DC" bType="VisString255" />
			<DA name="yUnits" fc="DC" bType="Struct" type="E15_BARRAS_INGEPACPROT.PVOC1.AVSt.xUnits" />
			<DA name="yD" fc="DC" bType="VisString255" />
			<DA name="numPts" fc="DC" bType="INT16U" />
			<DA name="crvPts" fc="DC" bType="Struct" type="E15_BARRAS_INGEPACPROT.PVOC1.AVSt.crvPts(0)" count="2" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.RUSC1.Crv0" cdc="CSG">
			<DA name="xUnits" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="yUnits" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="maxPts" fc="CF" bType="INT16U" />
			<DA name="xD" fc="DC" bType="VisString255" />
			<DA name="yD" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="numPts" fc="SP" bType="INT16U" />
			<DA name="crvPts" fc="SP" bType="Struct" type="E15_BARRAS_INGEPACPROT.RUSC1.Crv0.crvPts(0)" count="2" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.RUSC1.Crv1" cdc="CSG">
			<DA name="xUnits" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="yUnits" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="maxPts" fc="CF" bType="INT16U" />
			<DA name="xD" fc="DC" bType="VisString255" />
			<DA name="yD" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="numPts" fc="SP" bType="INT16U" />
			<DA name="crvPts" fc="SP" bType="Struct" type="E15_BARRAS_INGEPACPROT.RUSC1.Crv0.crvPts(0)" count="30" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.RUSC1.Crv2" cdc="CSG">
			<DA name="xUnits" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="yUnits" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="maxPts" fc="CF" bType="INT16U" />
			<DA name="xD" fc="DC" bType="VisString255" />
			<DA name="yD" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="numPts" fc="SP" bType="INT16U" />
			<DA name="crvPts" fc="SP" bType="Struct" type="E15_BARRAS_INGEPACPROT.RUSC1.Crv0.crvPts(0)" count="32" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTRK1.SpcTrk" cdc="CTS">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="ctlVal" fc="SR" bType="BOOLEAN" />
			<DA name="origin" fc="SR" bType="Struct" type="E15_BARRAS_INGEPACGEN.LTRK1.SpcTrk.origin" />
			<DA name="ctlNum" fc="SR" bType="INT8U" />
			<DA name="T" fc="SR" bType="Timestamp" />
			<DA name="Test" fc="SR" bType="BOOLEAN" />
			<DA name="Check" fc="SR" bType="Check" />
			<DA name="respAddCause" fc="SR" bType="Enum" type="AddCause" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTRK1.EncTrk1" cdc="CTS">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="ctlVal" fc="SR" bType="INT8" />
			<DA name="origin" fc="SR" bType="Struct" type="E15_BARRAS_INGEPACGEN.LTRK1.SpcTrk.origin" />
			<DA name="ctlNum" fc="SR" bType="INT8U" />
			<DA name="T" fc="SR" bType="Timestamp" />
			<DA name="Test" fc="SR" bType="BOOLEAN" />
			<DA name="Check" fc="SR" bType="Check" />
			<DA name="respAddCause" fc="SR" bType="Enum" type="AddCause" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.ESPTOC1.TmACrv" cdc="CURVE">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setCharact" fc="SE" bType="Enum" type="CurveCharKind" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.PVOC1.TmpAVCrv" cdc="CURVE">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setCharact" fc="SE" bType="Enum" type="CurveCharKind" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.MMXU1.PPV" cdc="DEL">
			<SDO name="phsAB" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsBC" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsCA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Dbpos" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.XCBR1.Pos" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Dbpos" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LPHD1.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="hwRev" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.GOOGGIO1.DPSInd1" cdc="DPS">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.Mod" cdc="ENC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="Mod" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.CESS1.Mod" cdc="ENC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="Mod" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.ESPTOC1.DirMod" cdc="ENG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="Enum" type="DirMod" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.maxMMXU1.ClcMth" cdc="ENG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="Enum" type="ClcMth" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="Beh" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.Health" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="Health" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.DC1XSWI1.SwTyp" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwTyp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="SwTyp" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.CESS1.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="Beh" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.CESS1.Health" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="Health" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.FRREC1.AutoRecSt" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="AutoRecSt" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.XCBR1.CBOpCap" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Enum" type="CBOpCap" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTRK1.GocbTrk" cdc="GTS">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="goEna" fc="SR" bType="BOOLEAN" />
			<DA name="goID" fc="SR" bType="VisString129" />
			<DA name="datSet" fc="SR" bType="ObjRef" />
			<DA name="confRev" fc="SR" bType="INT32U" />
			<DA name="ndsCom" fc="SR" bType="BOOLEAN" />
			<DA name="dstAddress" fc="SR" bType="PhyComAddr" />
			<DA name="minTime" fc="SR" bType="INT32U" />
			<DA name="maxTime" fc="SR" bType="INT32U" />
			<DA name="fixedOffs" fc="SR" bType="BOOLEAN" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.MHAI1.HA" cdc="HWYE">
			<SDO name="phsAHar" type="E15_BARRAS_INGEPACGEN.MHAI1.HA.phsAHar(0)" count="26" />
			<SDO name="phsBHar" type="E15_BARRAS_INGEPACGEN.MHAI1.HA.phsAHar(0)" count="26" />
			<SDO name="phsCHar" type="E15_BARRAS_INGEPACGEN.MHAI1.HA.phsAHar(0)" count="26" />
			<DA name="numHar" fc="CF" bType="INT16U" />
			<DA name="numCyc" fc="CF" bType="INT16U" />
			<DA name="evalTm" fc="CF" bType="INT16U" />
			<DA name="frequency" fc="CF" bType="FLOAT32" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LPHD1.Mod" cdc="INC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="stVal" fc="ST" bType="INT8" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LPHD1.Mod.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="INT8" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs" cdc="INC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs.Cancel" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParIIn01" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.Lang" cdc="ING">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="INT8" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.DNPITCP1.Slave" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="INT32" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.OpDlTmms" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="INT32" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.InstTmms" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.ReclPerm" cdc="ING">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="INT8" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.ESPIOC1.DirMod" cdc="ING">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="INT8" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.BK1XCBR1.OpCnt" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="INT32" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LPHD1.Beh" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT8" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="INT8" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTMS1.AuthRspErr" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="INT32" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.RREC1.RecCyc1" cdc="INS">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.NamPlt" cdc="LPL">
			<DA name="paramRev" fc="ST" bType="INT32" />
			<DA name="valRev" fc="ST" bType="INT32" />
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.AutGGIO1.NamPlt" cdc="LPL">
			<DA name="paramRev" fc="ST" bType="INT32" />
			<DA name="valRev" fc="ST" bType="INT32" />
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.CESS1.NamPlt" cdc="LPL">
			<DA name="paramRev" fc="ST" bType="INT32" />
			<DA name="valRev" fc="ST" bType="INT32" />
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subMag" fc="SV" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.PSup" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="mag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subMag" fc="SV" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.CTSU1.Temp" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="mag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="range" fc="MX" bType="Enum" type="RangeKind" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="rangeC" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subMag" fc="SV" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.GOOGGIO1.AnIn1" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.RFLO1.FltDisPerc" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subMag" fc="SV" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.GrRef" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setSrcRef" fc="SP" bType="ObjRef" />
			<DA name="intAddr" fc="SP" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.BrkNum" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setSrcRef" fc="SP" bType="ObjRef" />
			<DA name="intAddr" fc="SP" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.MSQI1.SeqA" cdc="SEQ">
			<SDO name="c1" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="c2" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="c3" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DA name="seqT" fc="MX" bType="Enum" type="SequenceKind" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.LocSta" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.BK1XCBR1.BlkOpn" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.LEDRs" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.Diag" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.RemCtlBlk" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.DOrdRstInf" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.LocSta" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="opRcvd" fc="OR" bType="BOOLEAN" />
			<DA name="opOk" fc="OR" bType="BOOLEAN" />
			<DA name="tOpOk" fc="OR" bType="Timestamp" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.XCBR1.LOrd52Cl" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParBIn01" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="BOOLEAN" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.MltLev" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="BOOLEAN" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.RTDGGIO1.Ena1" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="INT8" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.PIOCEna" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="BOOLEAN" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.ESPIOC1.OpType" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="INT8" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.GPHCL1.PHCLEna" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="BOOLEAN" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACCTRL.LLN0.Loc" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.LocCtlBeh" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTRK1.SgcbTrk" cdc="STS">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="numOfSG" fc="SR" bType="INT8U" />
			<DA name="actSG" fc="SR" bType="INT8U" />
			<DA name="editSG" fc="SR" bType="INT8U" />
			<DA name="cnfEdit" fc="SR" bType="BOOLEAN" />
			<DA name="lActTm" fc="SR" bType="Timestamp" />
			<DA name="resvTms" fc="SR" bType="INT16U" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTRK1.UrcbTrk" cdc="UTS">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="rptID" fc="SR" bType="VisString129" />
			<DA name="rptEna" fc="SR" bType="BOOLEAN" />
			<DA name="resv" fc="SR" bType="BOOLEAN" />
			<DA name="datSet" fc="SR" bType="ObjRef" />
			<DA name="confRev" fc="SR" bType="INT32U" />
			<DA name="optFlds" fc="SR" bType="OptFlds" />
			<DA name="bufTm" fc="SR" bType="INT32U" />
			<DA name="sqNum" fc="SR" bType="INT8U" />
			<DA name="trgOps" fc="SR" bType="TrgOps" />
			<DA name="intgPd" fc="SR" bType="INT32U" />
			<DA name="gi" fc="SR" bType="BOOLEAN" />
			<DA name="owner" fc="SR" bType="Octet64" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LLN0.LogInLR" cdc="VSG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.IPRV1.Addr" cdc="VSG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SP" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CGPIOC1.LogInBlk" cdc="VSG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.GPHCL1.LogInBlk" cdc="VSG">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="setVal" fc="SE" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTMS1.TmSrc" cdc="VSS">
			<DA name="stVal" fc="ST" bType="VisString255" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.MHAI1.ThdA" cdc="WYE">
			<SDO name="phsA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsB" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsC" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="neut" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="net" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.CBOU1.KI2A" cdc="WYE">
			<SDO name="phsA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsB" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsC" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="neut" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.FUNMMXU1.FunA" cdc="WYE">
			<SDO name="phsA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsB" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsC" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="neut" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="net" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACPROT.MMXU1.FltA" cdc="WYE">
			<SDO name="phsA" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsB" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="phsC" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<SDO name="neut" type="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E15_BARRAS_INGEPACGEN.LTRK1.BrcbTrk" cdc="BTS">
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="rptID" fc="SR" bType="VisString129" />
			<DA name="rptEna" fc="SR" bType="BOOLEAN" />
			<DA name="datSet" fc="SR" bType="ObjRef" />
			<DA name="confRev" fc="SR" bType="INT32U" />
			<DA name="optFlds" fc="SR" bType="OptFlds" />
			<DA name="bufTm" fc="SR" bType="INT32U" />
			<DA name="sqNum" fc="SR" bType="INT16U" />
			<DA name="trgOps" fc="SR" bType="TrgOps" />
			<DA name="intgPd" fc="SR" bType="INT32U" />
			<DA name="gi" fc="SR" bType="BOOLEAN" />
			<DA name="purgeBuf" fc="SR" bType="BOOLEAN" />
			<DA name="entryID" fc="SR" bType="EntryID" />
			<DA name="timeOfEntry" fc="SR" bType="EntryTime" />
			<DA name="resvTms" fc="SR" bType="INT16" />
			<DA name="owner" fc="SR" bType="Octet64" />
		</DOType>
		<DAType id="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.setMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACPROT.CGPIOC1.LoValA.setMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.LLN0.Mod.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACGEN.LTRK1.SpcTrk.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACPROT.PVOC1.AVSt.crvPts(0)">
			<BDA name="xVal" bType="FLOAT32" />
			<BDA name="yVal" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACPROT.RUSC1.Crv0.crvPts(0)">
			<BDA name="xVal" bType="FLOAT32" />
			<BDA name="yVal" bType="FLOAT32" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.pulseConfig">
			<BDA name="cmdQual" bType="Enum" type="ControlOutputKind" />
			<BDA name="onDur" bType="INT32U" />
			<BDA name="offDur" bType="INT32U" />
			<BDA name="numPls" bType="INT32U" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACGEN.LLN0.PSup.rangeC">
			<BDA name="hhLim" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<BDA name="hLim" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<BDA name="lLim" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<BDA name="llLim" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<BDA name="min" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<BDA name="max" bType="Struct" type="E15_BARRAS_INGEPACCTRL.ParGGIO1.ParFIn1.stepSize" />
			<BDA name="limDb" bType="INT32U" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind" />
			<BDA name="multiplier" bType="Enum" type="MultiplierKind" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACPROT.PVOC1.AVSt.xUnits">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind" />
			<BDA name="multiplier" bType="Enum" type="MultiplierKind" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.instCVal">
			<BDA name="mag" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
			<BDA name="ang" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.mag" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACGEN.MHAI1.ThdA.phsA.subCVal">
			<BDA name="mag" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag" />
			<BDA name="ang" bType="Struct" type="E15_BARRAS_INGEPACCTRL.AutGGIO1.AnIn1.subMag" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.SBOw">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.BK1CSWI1.Pos.Cancel">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper">
			<BDA name="ctlVal" bType="Enum" type="Mod" />
			<BDA name="origin" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACCTRL.LPHD1.Mod.Oper">
			<BDA name="ctlVal" bType="INT8" />
			<BDA name="origin" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs.SBOw">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E15_BARRAS_INGEPACPROT.PTEF1.OpCntRs.Cancel">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="E15_BARRAS_INGEPACCTRL.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<EnumType id="ServiceType">
			<!--Source: IEC 61850-7-2:2007A-->
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatus</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributValues</EnumVal>
			<EnumVal ord="53">TimeSynchronisation</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
		</EnumType>
		<EnumType id="ServiceError">
			<!--Source: IEC 61850-7-2:2007A-->
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="AddCause">
			<!--Source: IEC 61850-7-2:2007A-->
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="6">Parameter-change-in-execution</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="9">Blocked-by-process</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="13">Blocked-by-health</EnumVal>
			<EnumVal ord="14">1-of-n-control</EnumVal>
			<EnumVal ord="15">Abortion-by-cancel</EnumVal>
			<EnumVal ord="16">Time-limit-over</EnumVal>
			<EnumVal ord="17">Abortion-by-trip</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="21">Ended-with-overshoot</EnumVal>
			<EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
			<EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
			<EnumVal ord="24">Blocked-by-command</EnumVal>
			<EnumVal ord="25">None</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SboClassKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="RangeKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="CurveCharKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"></EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">In progress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">Waiting for trip</EnumVal>
			<EnumVal ord="5">Trip issued by protection</EnumVal>
			<EnumVal ord="6">Fault disappeared</EnumVal>
			<EnumVal ord="7">Wait to complete</EnumVal>
			<EnumVal ord="8">Circuit breaker closed</EnumVal>
			<EnumVal ord="9">Cycle unsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">on-blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
			<EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
			<EnumVal ord="7">more</EnumVal>
		</EnumType>
		<EnumType id="DirMod">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">on-blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="ClcMth">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
