<?xml version="1.0" encoding="UTF-8"?>
<!--Created by SGEAdmin with OMICRON IEDScout 4.20 licensed to Sistemas de Computación y Automática General SA (SICA SA)-->
<!--SCL Schema Version 3.1 (2012/10/22)-->
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName" />
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="E22_LINEA1_7SJ85" apName="P1">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.12</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,1,1,999,1</P>
					<P type="OSI-AP-Invoke" xsi:type="tP_OSI-AP-Invoke">0</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
					<P type="OSI-AE-Invoke" xsi:type="tP_OSI-AE-Invoke">0</P>
					<P type="MMS-Port" xsi:type="tP_MMS-Port">102</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="E22_LINEA1_7SJ85">
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<SetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="7" modify="false" />
			<DynDataSet max="42" />
			<ReadWrite />
			<SettingGroups>
				<SGEdit resvTms="true" />
				<ConfSG resvTms="true" />
			</SettingGroups>
			<ConfReportControl max="65" bufConf="false" />
			<GetCBValues />
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<ConfLNs fixPrefix="true" fixLnInst="true" />
			<GOOSE max="0" />
			<GSSE max="0" />
			<FileHandling />
		</Services>
		<AccessPoint name="P1">
			<Server>
				<Authentication none="true" />
				<LDevice inst="Application">
					<LN0 lnType="E22_LINEA1_7SJ85Application.LLN0" lnClass="LLN0" inst="">
						<DataSet name="DSAI">
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="AuxPwrFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="BatFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="ErrComp" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="ErrOffset" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="ClkFail" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="ErrMemory" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="0" doName="GrWrnIn" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="TR_" lnClass="SBWI" lnInst="1" doName="PhABW" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="TR_" lnClass="SBWI" lnInst="1" doName="PhBBW" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="TR_" lnClass="SBWI" lnInst="1" doName="PhCBW" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="TR_" lnClass="SBWI" lnInst="1" doName="BWsus" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="TR_" lnClass="SBWI" lnInst="1" doName="BrokenWire" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="I_" lnClass="SSYM" lnInst="1" doName="Failure" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="I_" lnClass="SPSQ" lnInst="1" doName="Failure" fc="ST" />
							<FCDA ldInst="PowS_MeasPointI3ph1" prefix="I_" lnClass="SSUM" lnInst="1" doName="Failure" fc="ST" />
							<FCDA ldInst="PowS_MeasPointV3ph1" prefix="U_" lnClass="SSYM" lnInst="1" doName="Failure" fc="ST" />
							<FCDA ldInst="PowS_MeasPointV3ph1" prefix="U_" lnClass="SPSQ" lnInst="1" doName="Failure" fc="ST" />
							<FCDA ldInst="PowS_MeasPointV3ph1" prefix="U_" lnClass="SSUM" lnInst="1" doName="Failure" fc="ST" />
							<FCDA ldInst="VI3p1" prefix="" lnClass="SFFM" lnInst="1" doName="FuseFail" fc="ST" />
						</DataSet>
						<DataSet name="DSANAME">
							<FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
							<FCDA ldInst="VI3p1_OperationalValues" prefix="RPRE_" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
							<FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="VI3p1_OperationalValues" prefix="PPRE_" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
						</DataSet>
						<DataSet name="DSDIGPR">
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS52" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS67" fc="ST" />
							<FCDA ldInst="Rec_FaultRecorder" prefix="DEF_" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS92" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS1" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS2" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS3" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS4" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS5" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS6" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS60" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS7" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS8" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS9" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS10" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS13" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS14" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS15" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS16" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS17" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS59" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS68" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS38" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS39" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS40" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS41" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS42" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS47" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS48" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS49" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS50" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS53" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS37" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS36" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS35" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS55" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS56" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS57" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS58" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS61" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS62" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS63" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS64" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS74" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS75" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS76" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS69" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS120" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS79" fc="ST" />
						</DataSet>
						<DataSet name="DSDIGST">
							<FCDA ldInst="Application" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS45" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS46" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SPS" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS25" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS26" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS78" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS80" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS54" fc="ST" />
							<FCDA ldInst="CB1" prefix="BI2_" lnClass="ZAXN" lnInst="1" doName="SPS" fc="ST" />
							<FCDA ldInst="CB1" prefix="BI2_" lnClass="ZAXN" lnInst="2" doName="SPS" fc="ST" />
							<FCDA ldInst="CB1" prefix="BI2_" lnClass="ZAXN" lnInst="3" doName="SPS" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="USER" lnInst="1" doName="SPS27" fc="ST" />
						</DataSet>
						<DataSet name="DSE">
							<FCDA ldInst="VI3p1_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="SupWh" fc="ST" />
							<FCDA ldInst="VI3p1_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="SupVArh" fc="ST" />
							<FCDA ldInst="VI3p1_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="DmdWh" fc="ST" />
							<FCDA ldInst="VI3p1_Energy" prefix="XPRE_" lnClass="MMTR" lnInst="1" doName="DmdVArh" fc="ST" />
						</DataSet>
						<DataSet name="DSINT">
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="MkTm_" lnClass="SCBR" lnInst="1" doName="MakeTime" daName="mag.f" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="P2P_" lnClass="SCBR" lnInst="1" doName="EnduA" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="P2P_" lnClass="SCBR" lnInst="1" doName="EnduB" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="P2P_" lnClass="SCBR" lnInst="1" doName="EnduC" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsA" daName="mag.f" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsB" daName="mag.f" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsC" daName="mag.f" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SumSwARsA" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SumSwARsB" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SumSwARsC" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="PIx_" lnClass="SCBR" lnInst="1" doName="SumIxA" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="PIx_" lnClass="SCBR" lnInst="1" doName="SumIxB" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="PIx_" lnClass="SCBR" lnInst="1" doName="SumIxC" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="I2t_" lnClass="SCBR" lnInst="1" doName="SumI2tA" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="I2t_" lnClass="SCBR" lnInst="1" doName="SumI2tB" daName="actVal" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="I2t_" lnClass="SCBR" lnInst="1" doName="SumI2tC" daName="actVal" fc="ST" />
						</DataSet>
						<DataSet name="DSNAMO">
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="MkTm_" lnClass="SCBR" lnInst="1" doName="MakeTime" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="P2P_" lnClass="SCBR" lnInst="1" doName="EnduA" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="P2P_" lnClass="SCBR" lnInst="1" doName="EnduB" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="P2P_" lnClass="SCBR" lnInst="1" doName="EnduC" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsA" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsB" fc="MX" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="1" doName="SwAphsC" fc="MX" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="PIx_" lnClass="SCBR" lnInst="1" doName="SumIxA" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="PIx_" lnClass="SCBR" lnInst="1" doName="SumIxB" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="PIx_" lnClass="SCBR" lnInst="1" doName="SumIxC" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="I2t_" lnClass="SCBR" lnInst="1" doName="SumI2tA" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="I2t_" lnClass="SCBR" lnInst="1" doName="SumI2tB" fc="ST" />
							<FCDA ldInst="CB1_CBWearMonitoring" prefix="I2t_" lnClass="SCBR" lnInst="1" doName="SumI2tC" fc="ST" />
						</DataSet>
						<ReportControl name="RPNAMO" rptID="RPNAMO" buffered="false" bufTime="0" datSet="DSNAMO" intgPd="0" confRev="10001">
							<TrgOps dchg="false" qchg="false" dupd="false" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="RPANAME" rptID="RPANAME" buffered="false" bufTime="0" datSet="DSANAME" intgPd="0" confRev="10001">
							<TrgOps dchg="false" qchg="false" dupd="false" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="ReportE" rptID="E22_LINEA1_7SJ85/Application/LLN0$RP$ReportE" buffered="false" bufTime="100" datSet="DSE" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="A_URCB" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_1" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_2" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_3" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_4" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_5" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_6" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_7" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_8" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_9" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_10" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_11" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_12" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_13" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_14" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_15" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_16" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_17" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_18" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_19" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_20" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_21" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_22" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_23" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_24" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_25" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_26" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_27" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_28" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="E22_LINEA1_7SJ85Application/LLN0$RP$A_URCB_29" buffered="false" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="RPDIGST" rptID="RPDIGST" buffered="true" bufTime="500" datSet="DSDIGST" intgPd="0" confRev="10001">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="RPDIGPR" rptID="RPDIGPR" buffered="true" bufTime="500" datSet="DSDIGPR" intgPd="0" confRev="10001">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="REPORTAI" rptID="E22_LINEA1_7SJ85/Application/LLN0$BR$REPORTAI" buffered="true" bufTime="100" datSet="DSAI" intgPd="0" confRev="210001">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="ReportINT" rptID="E22_LINEA1_7SJ85/Application/LLN0$BR$ReportINT" buffered="true" bufTime="100" datSet="DSINT" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" />
							<RptEnabled max="2" />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_1" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_2" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_3" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_4" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_5" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_6" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_7" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_8" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_9" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_10" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_11" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_12" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_13" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_14" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_15" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_16" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_17" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_18" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_19" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="E22_LINEA1_7SJ85Application/LLN0$BR$A_BRCB_20" buffered="true" bufTime="0" intgPd="0" confRev="1">
							<TrgOps dchg="false" qchg="false" dupd="false" period="false" gi="true" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FnctLO">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna1">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna2">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna3">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna4">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna5">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstStrt">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FloOn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FloOff">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SGChoiceB1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SGChoiceB2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SGChoiceB3">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LightOn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="HealthDev">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstOut">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FloCmd">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FloState">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ActiveSG">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FunInTest">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ResCmpFmt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID">
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID2">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID3">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID4">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID5">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1" />
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85Application.CALH0" lnClass="CALH" inst="0">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="GrInd">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrIndIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="GrWrnIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlmIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.LPHD0" lnClass="LPHD" inst="0">
						<DOI name="Sim">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmh">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LifeCon">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BatFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ClkFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ErrMeasT">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ErrComp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ErrOffset">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DigsiAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SimuMode">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CommMode">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ErrMemory">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AuxPwrFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PSModFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PSModOK">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PSAuxPwrFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PSAuxPwrOK">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Logon">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CybSecEvt">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MsgLost">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChtBlk">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FlshDskHth">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SJ85-DAAA-AA0-0AAAA0-AN0111-12113A-DAA000-000AC0-CB2BA1-EA0CE0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V07.90</Val>
							</DAI>
							<DAI name="serNum">
								<Val>BM1909008381</Val>
							</DAI>
							<DAI name="model">
								<Val>7SJ85</Val>
							</DAI>
							<DAI name="location">
								<Val></Val>
							</DAI>
							<DAI name="owner">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.LTIM0" lnClass="LTIM" inst="0">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ClkSetMan">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmOfsTmm">
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="TmUseDT">
							<DAI name="setVal" />
						</DOI>
						<DOI name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ" />
								<DAI name="occType" />
								<DAI name="occPer" />
								<DAI name="weekDay" />
								<DAI name="month" />
								<DAI name="day" />
								<DAI name="hr" />
								<DAI name="mn" />
							</SDI>
						</DOI>
						<DOI name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ" />
								<DAI name="occType" />
								<DAI name="occPer" />
								<DAI name="weekDay" />
								<DAI name="month" />
								<DAI name="day" />
								<DAI name="hr" />
								<DAI name="mn" />
							</SDI>
						</DOI>
						<DOI name="TmOfsDT">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DateFormat">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.LTMS0" lnClass="LTMS" inst="0">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TmSynErr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LeapSecond">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Sync">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FltTmSyn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="i" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Std">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Port">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Ch">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Std">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Port">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Ch">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmZnTmSrc1">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmZnTmSrc2">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.LTRK0" lnClass="LTRK" inst="0">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.RSLEDGAPC0" prefix="RSLED" lnClass="GAPC" inst="0">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstOut">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ResetCtl">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.USER1" lnClass="USER" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SPS">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS1">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS2">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS3">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS4">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS5">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS6">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS7">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS8">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS9">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS10">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS13">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS14">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS15">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS16">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS17">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS25">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS26">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS43">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS44">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS45">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS46">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS51">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS52">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS54">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS59">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS60">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS67">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS68">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS70">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS71">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS72">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS73">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS77">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS78">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS80">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS91">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS92">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS100">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS103">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS104">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS105">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS109">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS111">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS112">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS113">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS114">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS116">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS115">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS117">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS118">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS119">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS120">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS126">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS127">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS11">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS12">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS18">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS19">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS20">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS21">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS22">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS23">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS24">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS27">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS28">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS29">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS30">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS32">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS33">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS34">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS35">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS36">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS37">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS38">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS39">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS40">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS41">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS42">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS47">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS48">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS49">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS50">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS53">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS55">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS56">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS57">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS58">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS61">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS62">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS63">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS64">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS65">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS66">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS69">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS74">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS75">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS76">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS31">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS79">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CB1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85CB1.BI2_ZAXN1" prefix="BI2_" lnClass="ZAXN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TripRelay">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BrkRelay">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AlmDlTmms">
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SPS">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.BI2_ZAXN1" prefix="BI2_" lnClass="ZAXN" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TripRelay">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BrkRelay">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AlmDlTmms">
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SPS">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 08:01:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.BI2_ZAXN1" prefix="BI2_" lnClass="ZAXN" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TripRelay">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BrkRelay">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AlmDlTmms">
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CfgErr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SPS">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 08:01:26</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.CBT_GAPC1" prefix="CBT_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>5400</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TstExec">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TstTr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TstCls">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TstCnc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.CILO1" lnClass="CILO" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpnFix">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnaClsFix">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.CSWI1" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID">
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID2">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID3">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID4">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID5">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuth">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna1">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna2">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna3">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna4">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna5">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgObj">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PoleOpenA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpModeRBRF">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.GAPC2" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Input">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Detected">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ActionTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TrpBbpDiff">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TrpBbpBFP">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TrpBbpExt">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
						<DOI name="ResetTrip">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.RBRF1" lnClass="RBRF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ThreshEF">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Initiation">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BFRelease">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBFaulty">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Initdef3p">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelCBdef3p">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpCBdef3p">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BFInitNR">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AuxCritNR">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ImmOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBFailPole">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DlyByInvMV">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TPTrTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValPh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValEF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBAuxCrit">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DropOut">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrHldIn">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrHldExt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BIStart">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ReTripMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TPFailTmms">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SupTimeRel">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PCheck3I0">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PCheck3I2">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BIMoniSt">
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BIMoniRel">
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="IntActDBBP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-05 17:05:43</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.RSLEDGAPC0" prefix="RSLED" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstOut">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ResetCtl">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1.XCBR1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>150</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpCnt">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSwASumA">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSwASumB">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSwASumC">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpnHrs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpHrs">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Rdy">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RsSwStat">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RsAqBlkSub">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TripOpnCmd">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ClsCmd">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CmdActv">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AlmSupp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DefTr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpnHrs">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpHrs">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AnnBrkVal">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SPS">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS1">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS2">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CB1_25Synchronization">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-09 08:49:22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85CB1_25Synchronization.CK_RSYN1" prefix="CK_" lnClass="RSYN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SynPrg">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TotTmms">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Sel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SynReq">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrSynPrc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StopSynPrc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1HiV2LoIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2HiIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2LoIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirectCO">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InProgress">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SynDet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1HiV2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DfdtHi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V2Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LV2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V2LV1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1LHz2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2LHz1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Ang1LAng2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Ang2LAng1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetErr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VAdpFact">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLiBuMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCmd">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DeaModTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MinVSyn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVSyn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeadVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LiveVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DifVPs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifVNg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzPs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzNg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngPs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngNg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-09 08:49:22</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1" prefix="GEN" lnClass="RSYN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-09 08:49:22</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzLFO">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DfDtClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MultiSel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlockVSel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_25Synchronization.SYAS_RSYN1" prefix="SYAS_" lnClass="RSYN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SynPrg">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="TotTmms">
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Sel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SynReq">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrSynPrc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StopSynPrc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1HiV2LoIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2HiIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2LoIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirectCO">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InProgress">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="HzSyn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SynDet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1HiV2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LoV2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DfdtHi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V2Hi">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V2Lo">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V1LV2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V2LV1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1LHz2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2LHz1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Ang1LAng2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Ang2LAng1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetErr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VAdpFact">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLiBuMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCmd">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DeaModTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBTmms">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MinVSyn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVSyn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DeadVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LiveVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ASynMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DifVPsAs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DifVNgAs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzPsAs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzNgAs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SynMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DetSyn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DelClsTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DifVPs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifVNg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngPs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngNg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-09 08:49:22</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CB1_CBWearMonitoring">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85CB1_CBWearMonitoring.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>500</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBBrkTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CBMakeTm">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="WearStart">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1" prefix="I2t_" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.14e07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SumI2tA">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumI2tB">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumI2tC">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Warn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CtlSumI2TA">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CtlSumI2TB">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CtlSumI2TC">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_CBWearMonitoring.MkTm_SCBR1" prefix="MkTm_" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LevelWarn1">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LevelWarn2">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpCurThres">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DlCorrTm">
							<DAI name="minVal">
								<Val>-50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>50</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MakeTime">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Warn1">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Warn2">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_CBWearMonitoring.P2P_SCBR1" prefix="P2P_" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpCyNoIr">
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Isc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpCyNoIsc">
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrNum">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnduA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnduB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnduC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Warn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetEnduA">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetEnduB">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetEnduC">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-10000000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_CBWearMonitoring.PIx_SCBR1" prefix="PIx_" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="IxExponent">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e07</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SumIxA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumIxB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumIxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.01</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Warn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSumIxA">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSumIxB">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSumIxC">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CB1_Fundamental">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1" prefix="FPRE_" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="ExternalTrip4">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1" prefix="EXT_" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ExtIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="FUD2">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD2.USER1" lnClass="USER" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="SPS">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS1">
							<DAI name="dataNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="FUD3">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-10 16:16:53</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-10 16:16:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-10 16:16:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-10 16:16:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="FUD5">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-12 15:16:04</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-10 16:16:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-10 16:16:53</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="FUD6">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="16">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="17">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="6">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="8">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Mod1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2019-11-14 17:01:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice inst="Mod1_Channel1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85Mod1_Channel1.LCCH1" lnClass="LCCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.19.995</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Mod1_Channel1.LCCH1" lnClass="LCCH" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.18.995</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Mod2">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2019-11-14 17:01:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice inst="Mod2_Channel1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85Mod1_Channel1.LCCH1" lnClass="LCCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.91.01.995</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PowS">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85PowS.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PhaseRev">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhases">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhsSeq">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevABC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevACB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FOutOfRg">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PowS_MeasPointI3ph1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.CT3P_GAPC1" prefix="CT3P_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN2">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ErrKToRtgK">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ErrRtgK">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MuIndex">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABCur">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhBCCur">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhACCur">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.ISUM_SADC1" prefix="ISUM_" lnClass="SADC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1" prefix="I_" lnClass="SPSQ" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SSUM1" prefix="I_" lnClass="SSUM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SumAThrld">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SSYM1" prefix="I_" lnClass="SSYM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BalFactor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1" lnClass="TCTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1" lnClass="TCTR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1" lnClass="TCTR" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1" lnClass="TCTR" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TR_SBWI1" prefix="TR_" lnClass="SBWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhABWsus">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhBBWsus">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhCBWsus">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhABW">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhBBW">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PhCBW">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BWsus">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BrokenWire">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PowS_MeasPointV1ph1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-18 15:38:22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-18 15:38:22</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PhVoltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VRatPhVddn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.TVTR1" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-18 15:38:22</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.VTCB_SFFM1" prefix="VTCB_" lnClass="SFFM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-18 15:38:22</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ProtDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PowS_MeasPointV3ph1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.TVTR1" lnClass="TVTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.TVTR1" lnClass="TVTR" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.TVTR1" lnClass="TVTR" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.TVTR1" lnClass="TVTR" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="HzRtg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="Cor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="AngCor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1" prefix="U_" lnClass="SPSQ" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1" prefix="U_" lnClass="SSUM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SSYM1" prefix="U_" lnClass="SSYM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Failure">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>37.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BalFactor">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.VT3P_GAPC1" prefix="VT3P_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VRatPhVddn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MuIndex">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhBCVol">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhACVol">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.VTCB_SFFM1" prefix="VTCB_" lnClass="SFFM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ProtDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Rec">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85Rec.GFLG_GAPC1" prefix="GFLG_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="GflNum">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="GflFull">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Rec.RCDG_GAPC1" prefix="RCDG_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Rec_FaultRecorder">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85Rec_FaultRecorder.DEF_RDRE1" prefix="DEF_" lnClass="RDRE" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="MemRs">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="StrExt">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ManTrg">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PreTmms">
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="PstTmms">
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>24000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RcdStart">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStore">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmms">
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>120000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ManTmms">
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>120000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SmpRate">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CalcINChl">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CalcVNChl">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FltLogFull">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Rec.RCDG_GAPC1" prefix="RCDR_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-10-06 11:37:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-10-06 11:37:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85FUD6.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-10-06 11:37:04</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.CF_SBWI1" prefix="CF_" lnClass="SBWI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.OCGIGAPC1" prefix="OCGI" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.PHAR1" lnClass="PHAR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Irs2HaDetA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Irs2HaDetB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Irs2HaDetC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="IrsCWADet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="IrsCrsBlk">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CrossBlk">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal2Ha">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValAMax">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkIrshCWA">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkIrsh2Ha">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="CrossBlkTm">
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TrFltRec">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85Application.RSLEDGAPC0" prefix="RSLED" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstOut">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ResetCtl">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.SFFM1" lnClass="SFFM" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2021-02-01 12:24:27</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FuseFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TripolFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SO3polFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AsymDlFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AsymFail">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TriPolMaxV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TriPolMinA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TriPolDifA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SO3polDlTm">
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SO3polBlk">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AsymDlTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpotDlTm">
							<DAI name="minVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AsymIstDrp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.USER1" lnClass="USER" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.USER1" lnClass="USER" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.USER1" lnClass="USER" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 08:01:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.USER1" lnClass="USER" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 08:01:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.VI3P_GAPC1" prefix="VI3P_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e05</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgObj">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VARtgObj">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SysNeutPt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="PQSign">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1.VSEL_GAPC1" prefix="VSEL_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VselectID">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VInvalid">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_27Undervoltage1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ASupRel">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ASupFulfil">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ASupCtrl">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ASupStrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StabCnt">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTUV1" lnClass="PTUV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrAB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrBC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrCA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>38.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnaStrDlTm">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTUV1" lnClass="PTUV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrAB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrBC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrCA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>38.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnaStrDlTm">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_32PowerProt3ph1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_32PowerProt3ph1.P_PDOP1" prefix="P_" lnClass="PDOP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpotRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-89.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSel">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_32PowerProt3ph1.P_PDUP1" prefix="P_" lnClass="PDUP" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-200.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpotRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChrAng">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-89.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>89.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSel">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_5051NOCgndA1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActEmgMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EmgcyMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeaVal">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.ND_PTOC1" prefix="ND_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.ND_PTOC1" prefix="ND_" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1" prefix="NI_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DskRng">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMulRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>3.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10499.998</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChMinOpTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AddDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_5051OC3phA1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActEmgMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EmgcyMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1" prefix="ID_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="I0ElimIph">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1" prefix="ID_" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="I0ElimIph">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.II_PTOC1" prefix="II_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
