							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DskRng">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="I0ElimIph">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OnePoleOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="I0Elim">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMulRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AddDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChMinOpTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_59Overvoltage1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.PTOV1" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrAB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrBC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrCA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.PTOV1" lnClass="PTOV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrAB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrBC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrCA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.PTOV1" lnClass="PTOV" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrAB">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrBC">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrCA">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-30 11:20:16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.PTRC1" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.V0xPTOV1" prefix="V0x" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FaultyPhs">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FaultPhsDt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>320000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VHealthPhs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VFaultyPhs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.V0xPTOV1" prefix="V0x" lnClass="PTOV" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FaultyPhs">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FaultPhsDt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>320000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VHealthPhs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VFaultyPhs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.V0xPTOV1" prefix="V0x" lnClass="PTOV" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FaultyPhs">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>68.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FaultPhsDt">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>320000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VHealthPhs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VFaultyPhs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.06</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-30 11:20:16</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_67DirOC3phA1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1" prefix="DID_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Release">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Direction">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCompare">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelViaBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NonDirStr">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DII_PTOC1" prefix="DII_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Release">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Direction">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DskRng">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCompare">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelViaBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NonDirStr">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMulRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChMinOpTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AddDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ActEmgMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirDeterm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EmgcyMod">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirTstRslt">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EmgMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RotAng">
							<DAI name="minVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>180</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_67NDirOCgndA1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.DND_PTOC1" prefix="DND_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Release">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Direct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrBlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCompare">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelViaBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.DND_PTOC1" prefix="DND_" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Release">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Direct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="RsDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrBlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCompare">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelViaBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc1C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc2C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmRc3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTRcG3C">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmCLP">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmBI">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.DNI_PTOC1" prefix="DNI_" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ActDynSet">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpDlTm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Release">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Direct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrshBlkOp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc1CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc2CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRc3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgRG3CAc">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DySgCLPAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSgBIAct">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynBlkStr">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DskRng">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmACrv">
							<DAI name="setCharact" />
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<DAI name="setVal" />
						</DOI>
						<DOI name="DirMod">
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVMeasLs">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="EnblDynSet">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="InrBlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirCompare">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RelViaBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcONR">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc1C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc1C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc2C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc2C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgRc3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultRc3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStRcG3C">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVaRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMulRcG3C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgCLP">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultCLP">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DynSetBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStgBI">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrValBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>32.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMultBI">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ChMinOpTm">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AddDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.GAPC1" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="PolarMod">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Direction">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="FwdSection">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="RotAng">
							<DAI name="minVal">
								<Val>-180</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>180</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="UIAngle">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="V0V2DirStr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.03</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>4.4</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DirDeterm">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="MeaVal">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_81UnderfrequA1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.A_PTUF1" prefix="A_" lnClass="PTUF" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.A_PTUF1" prefix="A_" lnClass="PTUF" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.A_PTUF1" prefix="A_" lnClass="PTUF" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.A_PTUF1" prefix="A_" lnClass="PTUF" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.A_PTUF1" prefix="A_" lnClass="PTUF" inst="5">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:43:57</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.PUFA_GAPC1" prefix="PUFA_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkV">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>38.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="StrDrpDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_Energy">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1" prefix="XPRE_" lnClass="MMTR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.905e-04</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.905e-04</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.905e-04</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1.905e-04</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SetSupWh">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetSupVArh">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetDmdWh">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SetDmdVArh">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_ExternalTrip1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1" prefix="EXT_" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 15:39:50</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ExtIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_ExternalTrip2">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1" prefix="EXT_" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ExtIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_ExternalTrip3">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1" prefix="EXT_" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ExtIn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_FUD1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 08:01:26</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 08:01:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_FUD7">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FUD7.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1.0e10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FUD7.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-1.0e10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.0e10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_FUD8">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85FUD2.CFCGAPC1" prefix="CFC" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Setting">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Val">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_FreqChgRte1">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Fall_" lnClass="PFRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Fall_" lnClass="PFRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Fall_" lnClass="PFRC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Fall_" lnClass="PFRC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.PFRC_GAPC1" prefix="PFRC_" lnClass="GAPC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="BlkV">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DfdtMV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.6</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>38.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="MeasWin">
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.PTRC1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Rise_" lnClass="PFRC" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Rise_" lnClass="PFRC" inst="2">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Rise_" lnClass="PFRC" inst="3">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" prefix="Rise_" lnClass="PFRC" inst="4">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Blk">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmExp">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.025</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="setVal" />
						</DOI>
						<DOI name="Mode">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutDiff">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.02</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" />
							</SDI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-11-03 16:51:39</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_FundSymComp">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FundSymComp.FPRE_MMXN1" prefix="FPRE_" lnClass="MMXN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1" prefix="FPRE_" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbAng">
								<Val>333</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_FundSymComp.XPRE_MSQI1" prefix="XPRE_" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>333</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_OperationalValues">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_OperationalValues.PPRE_MMXU1" prefix="PPRE_" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val></Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXN1" prefix="RPRE_" lnClass="MMXN" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1" prefix="RPRE_" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="setVal" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="VI3p1_ProcessMonitor">
					<LN0 lnType="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>05.07.90</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef">
								<Val>@VI3p1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_ROPA1" prefix="PROM_" lnClass="ROPA" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_RSSR1" prefix="PROM_" lnClass="RSSR" inst="1">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="swRev">
								<Val>07.90.00</Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
							<DAI name="configRev">
								<Val>2020-02-18 11:13:49</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SIPROTEC5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="DisCntrOpn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
						<DOI name="SwitchOn">
							<DAI name="dataNs">
								<Val>SIPROTEC5</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="E22_LINEA1_7SJ85Application.USER1" lnClass="USER">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="SPS" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS1" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS2" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS3" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS4" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS5" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS6" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS7" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS8" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS9" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS10" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS13" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS14" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS15" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS16" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS17" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS25" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS26" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS43" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS44" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS45" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS46" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS51" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS52" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS54" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS59" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS60" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS67" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS68" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS70" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS71" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS72" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS73" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS77" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS78" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS80" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS91" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS92" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS100" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS103" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS104" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS105" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS109" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS111" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS112" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS113" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS114" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS116" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS115" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS117" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS118" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS119" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS120" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS126" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS127" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS11" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS12" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS18" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS19" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS20" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS21" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS22" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS23" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS24" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS27" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS28" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS29" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS30" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS32" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS33" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS34" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS35" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS36" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS37" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS38" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS39" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS40" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS41" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS42" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS47" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS48" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS49" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS50" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS53" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS55" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS56" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS57" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS58" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS61" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS62" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS63" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS64" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS65" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS66" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS69" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS74" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS75" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS76" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS31" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS79" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85FUD2.USER1" lnClass="USER">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="SPS" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS1" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.ISUM_SADC1" lnClass="SADC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Failure" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1" lnClass="SPSQ">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Failure" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SSUM1" lnClass="SSUM">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Failure" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
			<DO name="SumAFactor" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="SumAThrld" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SSYM1" lnClass="SSYM">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Failure" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
			<DO name="BalLimit" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="BalFactor" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TR_SBWI1" lnClass="SBWI">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="ResetBW" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhABWsus" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhBBWsus" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhCBWsus" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhABW" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhBBW" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhCBW" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="BWsus" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="BrokenWire" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DltAblk" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.VTCB_SFFM1" lnClass="SFFM">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="VTmcb" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ProtDlTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1" lnClass="SSUM">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Failure" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.CF_SBWI1" lnClass="SBWI">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.SFFM1" lnClass="SFFM">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FuseFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="TripolFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SO3polFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="AsymDlFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="AsymFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TriPolMaxV" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TriPolMinA" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TriPolDifA" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="SO3polDlTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="SO3polBlk" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AsymDlTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DrpotDlTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="AsymIstDrp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.USER1" lnClass="USER">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.USER1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_ROPA1" lnClass="ROPA">
			<DO name="Mod" type="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_ROPA1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_RSSR1" lnClass="RSSR">
			<DO name="Mod" type="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_ROPA1.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.USER1.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.USER1.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.USER1.NamPlt" />
			<DO name="DisCntrOpn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SwitchOn" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.RSLEDGAPC0" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ResetIn" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="LedTstOut" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ResetCtl" type="E22_LINEA1_7SJ85Application.LLN0.LocSta" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.CBT_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="StrTst3p" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="TstExec" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="TstTr" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="TstCls" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="TstCnc" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ARtgObj" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="VRtgObj" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="PoleOpenA" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpModeRBRF" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.GAPC2" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85CB1.GAPC2.Blk" />
			<DO name="Input" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Detected" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ActionTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="CbOpDrpDel" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="CBOpTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="CBBrkTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="CBMakeTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="WearStart" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85FUD2.CFCGAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Setting" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="Val" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85FUD6.CFCGAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Setting" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="Val" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="PhaseRev" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="InvPhases" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="PhsSeq" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="PhRevABC" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PhRevACB" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FOutOfRg" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.CT3P_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="InvertedPh" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CTConnect" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CTSPInDir" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="ARtgSec" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AMeasRange" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AInternTyp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="ARtgSecIN" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AMeasRgIN" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AIntTypIN" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AMeasRgIN2" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AIntTypIN2" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="KToRtgK" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ErrKToRtgK" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ErrRtgK" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="MuIndex" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="Tracking" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InvPhABCur" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InvPhBCCur" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InvPhACCur" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="PhVoltage" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="VRtgSec" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="VRatPhVddn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.VT3P_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="VTConnect" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InvertedPh" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="VRtgSec" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="VRatPhVddn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="MuIndex" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="Tracking" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InvPhABVol" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InvPhBCVol" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InvPhACVol" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Rec.GFLG_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="GflNum" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="GflFull" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Rec.RCDG_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.OCGIGAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85VI3p1.OCGIGAPC1.Op" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.VI3P_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ARtgObj" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="VRtgObj" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="VARtgObj" type="E22_LINEA1_7SJ85VI3p1.VI3P_GAPC1.VARtgObj" />
			<DO name="SysNeutPt" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="PQSign" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.VSEL_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="VselectID" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="VInvalid" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ASupRel" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ASupFulfil" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ASupCtrl" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="ASupStrVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StabCnt" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ActEmgMod" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="EmgcyMod" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="EmgMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeaVal" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ActEmgMod" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="EmgcyMod" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="EmgMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ActEmgMod" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="DirDeterm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="EmgcyMod" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DirTstRslt" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="EmgMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="RotAng" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="PolarMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Direction" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="FwdSection" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="RotAng" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="UIAngle" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="V0V2DirStr" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DirDeterm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="MeaVal" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.PUFA_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="BlkV" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="BlkVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StrDrpDiff" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_FUD7.CFCGAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Setting" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="Val" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.PFRC_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="BlkV" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DfdtMV" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="BlkVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="MeasWin" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Mod1_Channel1.LCCH1" lnClass="LCCH">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ChLiv" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.LLN0" lnClass="LLN0">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="LEDRs" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LLN0.NamPlt" />
			<DO name="LocKey" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="LocSta" type="E22_LINEA1_7SJ85Application.LLN0.LocSta" />
			<DO name="MltLev" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="ProtOnOff" type="E22_LINEA1_7SJ85Application.LLN0.LocSta" />
			<DO name="FnctLO" type="E22_LINEA1_7SJ85Application.LLN0.LocSta" />
			<DO name="SwAuthEna1" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna2" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna3" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna4" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna5" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="LedTstStrt" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="FloOn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="FloOff" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="SGChoiceB1" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="SGChoiceB2" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="SGChoiceB3" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="LightOn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="HealthDev" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="LedTstOut" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FloCmd" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FloState" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SwAuth" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="SwMod" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="ActiveSG" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="FunInTest" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ResCmpFmt" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnaAuthID" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="AuthIDLev" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NumAuthID" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="MltAuthID" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="SwAuthID1" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID2" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID3" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID4" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID5" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="EnTestMod" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="RelBoOnTst" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="ResvTms" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.LLN0" lnClass="LLN0">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LLN0.NamPlt" />
			<DO name="GrRef" type="E22_LINEA1_7SJ85CB1.LLN0.GrRef" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.LPHD0" lnClass="LPHD">
			<DO name="PhyHealth" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Proxy" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="PwrUp" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="Sim" type="E22_LINEA1_7SJ85Application.LPHD0.Sim" />
			<DO name="OpTmh" type="E22_LINEA1_7SJ85Application.LPHD0.OpTmh" />
			<DO name="GoStop" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="LifeCon" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="BatFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ClkFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ErrMeasT" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="ErrComp" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="ErrOffset" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="DigsiAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SimuMode" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="CommMode" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ErrMemory" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="AuxPwrFail" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="PSModFail" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="PSModOK" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="PSAuxPwrFail" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="PSAuxPwrOK" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="Logon" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="CybSecEvt" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="MsgLost" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ChtBlk" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FlshDskHth" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="PrcModIna" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="PhyNam" type="E22_LINEA1_7SJ85Application.LPHD0.PhyNam" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.LTIM0" lnClass="LTIM">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="TmDT" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="ClkSetMan" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="TmOfsTmm" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsTmm" />
			<DO name="TmUseDT" type="E22_LINEA1_7SJ85Application.LTIM0.TmUseDT" />
			<DO name="TmChgDT" type="E22_LINEA1_7SJ85Application.LTIM0.TmChgDT" />
			<DO name="TmChgST" type="E22_LINEA1_7SJ85Application.LTIM0.TmChgDT" />
			<DO name="TmOfsDT" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT" />
			<DO name="DateFormat" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.LTMS0" lnClass="LTMS">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="TmSrc" type="E22_LINEA1_7SJ85Application.LTMS0.TmSrc" />
			<DO name="TmChSt1" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="TmChSt2" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="TmSynErr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="LeapSecond" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Sync" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FltTmSyn" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT" />
			<DO name="TmSrc1Std" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmSrc1Port" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmSrc1Ch" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmSrc2Std" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmSrc2Port" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmSrc2Ch" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmZnTmSrc1" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TmZnTmSrc2" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.LTRK0" lnClass="LTRK">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="GenTrk" type="E22_LINEA1_7SJ85Application.LTRK0.GenTrk" />
			<DO name="SgcbTrk" type="E22_LINEA1_7SJ85Application.LTRK0.SgcbTrk" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="SupWh" type="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1.SupWh" />
			<DO name="SupVArh" type="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1.SupWh" />
			<DO name="DmdWh" type="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1.SupWh" />
			<DO name="DmdVArh" type="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1.SupWh" />
			<DO name="SetSupWh" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetSupVArh" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetDmdWh" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetDmdVArh" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_FundSymComp.FPRE_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ClcMth" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" />
			<DO name="VxC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="VsynxC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="ANparLnC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="AstarPtC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="AxC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="VneutC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="SeqV0" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ClcMth" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" />
			<DO name="ANparLn" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="AstarPt" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="PPV" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV" />
			<DO name="PhV" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PhV" />
			<DO name="A" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PhV" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ClcMth" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" />
			<DO name="VneutC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="AneutC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_OperationalValues.PPRE_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="TotW" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="TotVAr" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="TotVA" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="TotPF" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="Hz" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="W" type="E22_LINEA1_7SJ85VI3p1_OperationalValues.PPRE_MMXU1.W" />
			<DO name="VAr" type="E22_LINEA1_7SJ85VI3p1_OperationalValues.PPRE_MMXU1.W" />
			<DO name="VA" type="E22_LINEA1_7SJ85VI3p1_OperationalValues.PPRE_MMXU1.W" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
			<DO name="ClcMth" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="PPV" type="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1.PPV" />
			<DO name="PhV" type="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1.PhV" />
			<DO name="A" type="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1.PhV" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ClcMth" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" />
			<DO name="Vneut" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="Aneut" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_FundSymComp.XPRE_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="SeqA" type="E22_LINEA1_7SJ85VI3p1_FundSymComp.XPRE_MSQI1.SeqA" />
			<DO name="SeqV" type="E22_LINEA1_7SJ85VI3p1_FundSymComp.XPRE_MSQI1.SeqA" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
			<DO name="ClcMth" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_32PowerProt3ph1.P_PDOP1" lnClass="PDOP">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RsDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpotRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ChrAng" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasSel" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_32PowerProt3ph1.P_PDUP1" lnClass="PDUP">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RsDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpotRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ChrAng" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasSel" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_FreqChgRte1.Fall_PFRC1" lnClass="PFRC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutDiff" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.PHAR1" lnClass="PHAR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.PTRC1.Str" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Irs2HaDetA" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Irs2HaDetB" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Irs2HaDetC" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="IrsCWADet" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="IrsCrsBlk" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CrossBlk" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVal2Ha" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StrValAMax" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="BlkIrshCWA" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkIrsh2Ha" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CrossBlkTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="TrFltRec" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1" lnClass="PSCH">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Str" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85CB1.GAPC2.Blk" />
			<DO name="ExtIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.ND_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RsDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrushDet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc1C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc2C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTRcG3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmCLP" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmBI" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DskRng" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="TmACrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TmACrv" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TmMult" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TypRsCrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TypRsCrv" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrushDet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMulRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ChMinOpTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="AddDlTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RsDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85VI3p1.PTRC1.Op" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="StrDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="I0ElimIph" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OnePoleOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrushDet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="I0Elim" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc1C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc2C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTRcG3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmCLP" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmBI" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.II_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="TmACrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TmACrv" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TmMult" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TypRsCrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TypRsCrv" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85VI3p1.PTRC1.Op" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="StrDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DskRng" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="I0ElimIph" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OnePoleOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrushDet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="I0Elim" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMulRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="AddDlTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="ChMinOpTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Release" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Direction" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RsDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="DirMod" type="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1.DirMod" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkVMeasLs" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrushDet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DirCompare" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="RelViaBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NonDirStr" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc1C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc2C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTRcG3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmCLP" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmBI" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DII_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Release" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Direction" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DskRng" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="TmACrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TmACrv" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TmMult" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TypRsCrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TypRsCrv" />
			<DO name="DirMod" type="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1.DirMod" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkVMeasLs" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrushDet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DirCompare" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="RelViaBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NonDirStr" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMulRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ChMinOpTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="AddDlTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.DND_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="BlkStg" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Release" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Direct" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RsDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="DirMod" type="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1.DirMod" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkVMeasLs" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrBlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DirCompare" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="RelViaBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc1C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc2C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmRc3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTRcG3C" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmCLP" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpDlTmBI" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_67NDirOCgndA1.DNI_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="BlkStg" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ActDynSet" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkOpDlTm" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Release" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Direct" type="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" />
			<DO name="InrshBlkOp" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc1CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc2CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRc3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgRG3CAc" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DySgCLPAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynSgBIAct" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DynBlkStr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DskRng" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="TmACrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TmACrv" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TmMult" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="TypRsCrv" type="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TypRsCrv" />
			<DO name="DirMod" type="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1.DirMod" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkVMeasLs" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnblDynSet" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="InrBlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DirCompare" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="RelViaBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcONR" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DynSetRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc1C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc1C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc2C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc2C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgRc3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultRc3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStRcG3C" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVaRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMulRcG3C" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgCLP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultCLP" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DynSetBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkStgBI" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="TmMultBI" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ChMinOpTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="AddDlTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.PTOV1" lnClass="PTOV">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrAB" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrBC" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrCA" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasSelect" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrMode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_59Overvoltage1.V0xPTOV1" lnClass="PTOV">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="FaultyPhs" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkVMeasLs" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="FaultPhsDt" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StrDlTmms" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" />
			<DO name="VHealthPhs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="VFaultyPhs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Tr" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.PTRC1.Str" />
			<DO name="TrpBbpDiff" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="TrpBbpBFP" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="TrpBbpExt" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
			<DO name="ResetTrip" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Op" type="E22_LINEA1_7SJ85VI3p1.PTRC1.Op" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.PTRC1.Str" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Op" type="E22_LINEA1_7SJ85VI3p1.PTRC1.Op" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_81UnderfrequA1.A_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTUV1" lnClass="PTUV">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" />
			<DO name="Op" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrAB" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrBC" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrCA" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="OpDlTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkOp" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkVMeasLs" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasSelect" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MeasMethod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrMode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="EnaStrDlTm" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DrpoutRat" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.RBRF1" lnClass="RBRF">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Str" type="E22_LINEA1_7SJ85CB1.RBRF1.Str" />
			<DO name="OpEx" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="OpIn" type="E22_LINEA1_7SJ85CB1.PTRC1.Tr" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ThreshEF" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Initiation" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BFRelease" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="CBFaulty" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Initdef3p" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="RelCBdef3p" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpCBdef3p" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="BFInitNR" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="AuxCritNR" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ImmOp" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="CBFailPole" type="E22_LINEA1_7SJ85CB1.RBRF1.CBFailPole" />
			<DO name="DlyByInvMV" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="TPTrTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrValPh" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StrValEF" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="CBAuxCrit" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DropOut" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrHldIn" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrHldExt" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BIStart" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="ReTripMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="TPFailTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="SupTimeRel" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="PCheck3I0" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="PCheck3I2" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="StrVal3I0" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StrVal3I2" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="BIMoniSt" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="BIMoniRel" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="IntActDBBP" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Rec_FaultRecorder.DEF_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="RcdTrg" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs" />
			<DO name="MemRs" type="E22_LINEA1_7SJ85Rec_FaultRecorder.DEF_RDRE1.MemRs" />
			<DO name="MemClr" type="E22_LINEA1_7SJ85Rec_FaultRecorder.DEF_RDRE1.MemRs" />
			<DO name="RcdMade" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="FltNum" type="E22_LINEA1_7SJ85CB1.XCBR1.OpCnt" />
			<DO name="RcdStr" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="StrExt" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="ManTrg" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="PreTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="PstTmms" type="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" />
			<DO name="RcdStart" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="RcdStore" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="MaxTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="ManTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="SmpRate" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CalcINChl" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CalcVNChl" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="FltLogFull" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_25Synchronization.CK_RSYN1" lnClass="RSYN">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Rel" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="VInd" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="AngInd" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="HzInd" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="SynPrg" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="TotTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="Sel" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkRel" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="SynReq" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="StrSynPrc" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="StopSynPrc" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="V1HiV2LoIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="V1LoV2HiIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="V1LoV2LoIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="DirectCO" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InProgress" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SynDet" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1HiV2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1LoV2Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1LoV2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz1Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz1Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz2Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DfdtHi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V2Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1LV2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V2LV1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz1LHz2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz2LHz1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Ang1LAng2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Ang2LAng1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SetErr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="VAdpFact" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DeaLinMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DeaBusMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DeaLiBuMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DirCmd" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DeaModTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="MinVSyn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="MaxVSyn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DeadVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="LiveVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifVPs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifVNg" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifHzPs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifHzNg" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifAngPs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifAngNg" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1" lnClass="RSYN">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="DifVClc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="DifHzClc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="DifAngClc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="V1Clc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="Hz1Clc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="V2Clc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="Hz2Clc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="DifHzLFO" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="DfDtClc" type="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Rel" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="MultiSel" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="AdpAngDeg" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="BlockVSel" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_25Synchronization.SYAS_RSYN1" lnClass="RSYN">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Rel" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="VInd" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="AngInd" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="HzInd" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="SynPrg" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="TotTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="Sel" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BlkRel" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="SynReq" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="StrSynPrc" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="StopSynPrc" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="V1HiV2LoIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="V1LoV2HiIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="V1LoV2LoIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="DirectCO" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="InProgress" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="HzSyn" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpTmExp" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SynDet" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1HiV2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1LoV2Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1LoV2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz1Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz1Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz2Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DfdtHi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V2Hi" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V2Lo" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V1LV2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="V2LV1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz1LHz2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Hz2LHz1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Ang1LAng2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Ang2LAng1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SetErr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="VAdpFact" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DeaLinMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DeaBusMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DeaLiBuMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DirCmd" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DeaModTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="CBTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="MinVSyn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="MaxVSyn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DeadVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="LiveVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="ASynMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DifVPsAs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifVNgAs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifHzPsAs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifHzNgAs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="SynMod" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DetSyn" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DelClsTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="DifVPs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifVNg" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifAngPs" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DifAngNg" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1" lnClass="SCBR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ColOpn" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="SumI2tA" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" />
			<DO name="SumI2tB" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" />
			<DO name="SumI2tC" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" />
			<DO name="Warn" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="CtlSumI2TA" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="CtlSumI2TB" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="CtlSumI2TC" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.MkTm_SCBR1" lnClass="SCBR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ColOpn" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="LevelWarn1" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="LevelWarn2" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="OpCurThres" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="DlCorrTm" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="MakeTime" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="Warn1" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Warn2" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.P2P_SCBR1" lnClass="SCBR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ColOpn" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="OpCyNoIr" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="Isc" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="OpCyNoIsc" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="StrNum" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="EnduA" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="EnduB" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="EnduC" type="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" />
			<DO name="Warn" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="SetEnduA" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" />
			<DO name="SetEnduB" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" />
			<DO name="SetEnduC" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.PIx_SCBR1" lnClass="SCBR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ColOpn" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="IxExponent" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="StrVal" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" />
			<DO name="SumIxA" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" />
			<DO name="SumIxB" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" />
			<DO name="SumIxC" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" />
			<DO name="Warn" type="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" />
			<DO name="SetSumIxA" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetSumIxB" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetSumIxC" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1" lnClass="TCTR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="ARtg" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="HzRtg" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="Cor" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="AngCor" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85PowS_MeasPointV1ph1.TVTR1" lnClass="TVTR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="VRtg" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="HzRtg" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="Cor" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="AngCor" type="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.XCBR1" lnClass="XCBR">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Loc" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="EEHealth" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="OpCnt" type="E22_LINEA1_7SJ85CB1.XCBR1.OpCnt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" />
			<DO name="Pos" type="E22_LINEA1_7SJ85CB1.XCBR1.Pos" />
			<DO name="BlkOpn" type="E22_LINEA1_7SJ85CB1.XCBR1.BlkOpn" />
			<DO name="BlkCls" type="E22_LINEA1_7SJ85CB1.XCBR1.BlkOpn" />
			<DO name="SumSwARs" type="E22_LINEA1_7SJ85CB1.XCBR1.SumSwARs" />
			<DO name="SetOpCnt" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" />
			<DO name="SetSwASumA" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetSwASumB" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetSwASumC" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" />
			<DO name="SetOpnHrs" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" />
			<DO name="SetOpHrs" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" />
			<DO name="AqBlk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Rdy" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="RsSwStat" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="RsAqBlkSub" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="TripOpnCmd" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="ClsCmd" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="CmdActv" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="AlmSupp" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="DefTr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SumSwARsA" type="E22_LINEA1_7SJ85CB1.XCBR1.SumSwARsA" />
			<DO name="SumSwARsB" type="E22_LINEA1_7SJ85CB1.XCBR1.SumSwARsA" />
			<DO name="SumSwARsC" type="E22_LINEA1_7SJ85CB1.XCBR1.SumSwARsA" />
			<DO name="SwAphsA" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="SwAphsB" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="SwAphsC" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="SwANeut" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="SwVphsA" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="SwVphsB" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="SwVphsC" type="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" />
			<DO name="CBOpnHrs" type="E22_LINEA1_7SJ85Application.LPHD0.OpTmh" />
			<DO name="OpHrs" type="E22_LINEA1_7SJ85Application.LPHD0.OpTmh" />
			<DO name="AnnBrkVal" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BbpBlockDO" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SPS" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS1" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="SPS2" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.BI2_ZAXN1" lnClass="ZAXN">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.LLN0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Blk" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="TripRelay" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="BrkRelay" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="Inactive" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Failure" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="Mode" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="AlmDlTmms" type="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" />
			<DO name="CfgErr" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="SPS" type="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85Application.CALH0" lnClass="CALH">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="GrAlm" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="GrWrn" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="GrInd" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="GrIndIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="GrWrnIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="GrAlmIn" type="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.CILO1" lnClass="CILO">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="EnaOpn" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="EnaCls" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="EnaOpnFix" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="EnaClsFix" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<LNodeType id="E22_LINEA1_7SJ85CB1.CSWI1" lnClass="CSWI">
			<DO name="Mod" type="E22_LINEA1_7SJ85Application.CALH0.Mod" />
			<DO name="Beh" type="E22_LINEA1_7SJ85Application.LLN0.Beh" />
			<DO name="Health" type="E22_LINEA1_7SJ85Application.LLN0.Health" />
			<DO name="Loc" type="E22_LINEA1_7SJ85Application.CALH0.GrAlm" />
			<DO name="Pos" type="E22_LINEA1_7SJ85CB1.CSWI1.Pos" />
			<DO name="LocKey" type="E22_LINEA1_7SJ85Application.LLN0.LocKey" />
			<DO name="LocSta" type="E22_LINEA1_7SJ85Application.LLN0.LocSta" />
			<DO name="SwAuthChk" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NomEqActl" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="DblActBlk" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="BlkByProt" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="OwnSwAuth" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="EnaAuthID" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="AuthIDLev" type="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" />
			<DO name="NumAuthID" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" />
			<DO name="MltAuthID" type="E22_LINEA1_7SJ85Application.LLN0.MltLev" />
			<DO name="SwAuthID1" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID2" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID3" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID4" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuthID5" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" />
			<DO name="SwAuth" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="SwMod" type="E22_LINEA1_7SJ85Application.LLN0.HealthDev" />
			<DO name="SwAuthEna1" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna2" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna3" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna4" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="SwAuthEna5" type="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" />
			<DO name="NamPlt" type="E22_LINEA1_7SJ85Application.CALH0.NamPlt" />
		</LNodeType>
		<DOType id="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal" cdc="ASG">
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.minVal" />
			<DA name="setMag" fc="SE" bType="Struct" type="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.I_SPSQ1.OpDlTmms" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.PTRC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="dirNeut" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.RBRF1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.RBRF1.CBFailPole" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="dirNeut" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85ExternalTrip4.EXT_PSCH1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_27Undervoltage1.PTRC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="FaultDirectionKind" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="PhaseFaultDirectionKind" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.PTRC1.Tr" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.PTRC1.TrpBbpDiff" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.Warn" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1.OCGIGAPC1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1.PTRC1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA" cdc="APC">
			<DA name="origin" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.origin" />
			<DA name="ctlNum" fc="MX" bType="INT8U" />
			<DA name="mxVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="stSeld" fc="MX" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.Cancel" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT" cdc="ASG">
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="sVC" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.sVC" />
			<DA name="minVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.minVal" />
			<DA name="setMag" fc="SE" bType="Struct" type="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj" cdc="ASG">
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="setMag" fc="SE" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85PowS_MeasPointI3ph1.TCTR1.ARtg" cdc="ASG">
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="minVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="maxVal" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="stepSize" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal" />
			<DA name="setMag" fc="SE" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.setMag" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1.VI3P_GAPC1.VARtgObj" cdc="ASG">
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="setMag" fc="SE" bType="Struct" type="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.setMag" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.SumSwARs" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.SumSwARsA" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_CBWearMonitoring.I2t_SCBR1.SumI2tA" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="frVal" fc="ST" bType="INT64" />
			<DA name="frTm" fc="ST" bType="Timestamp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="frEna" fc="CF" bType="BOOLEAN" />
			<DA name="strTm" fc="CF" bType="Timestamp" />
			<DA name="frPd" fc="CF" bType="INT32" />
			<DA name="frRs" fc="CF" bType="BOOLEAN" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_Energy.XPRE_MMTR1.SupWh" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT64" />
			<DA name="frVal" fc="ST" bType="INT64" />
			<DA name="frTm" fc="ST" bType="Timestamp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="frEna" fc="CF" bType="BOOLEAN" />
			<DA name="strTm" fc="CF" bType="Timestamp" />
			<DA name="frPd" fc="CF" bType="INT32" />
			<DA name="frRs" fc="CF" bType="BOOLEAN" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB.instCVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="dbAng" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.VneutC" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB.instCVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="dbAng" fc="CF" bType="INT32U" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA.instCVal" />
			<DA name="cVal" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA.instCVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTRK0.GenTrk" cdc="CST">
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TmACrv" cdc="CURVE">
			<DA name="setCharact" fc="SE" bType="Enum" type="CurveCharKind" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV" cdc="DEL">
			<SDO name="phsAB" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="phsBC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="phsCA" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1.PPV" cdc="DEL">
			<SDO name="phsAB" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsBC" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsCA" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.CSWI1.Pos" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LPHD0.Sim.Cancel" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.Pos" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="pulseConfig" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.Pos.pulseConfig" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="Dbpos" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="blkEna" fc="BL" bType="BOOLEAN" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LPHD0.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="hwRev" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
			<DA name="location" fc="DC" bType="VisString255" />
			<DA name="owner" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.Mod" cdc="ENC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.CALH0.Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.USER1.Mod" cdc="ENC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_ProcessMonitor.PROM_ROPA1.Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.ClcMth" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="ClcMth" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_5051NOCgndA1.NI_PTOC1.TypRsCrv" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="TypRsCrv" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_67DirOC3phA1.DID_PTOC1.DirMod" cdc="ENG">
			<DA name="setVal" fc="SE" bType="Enum" type="DirMod" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.Health" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.USER1.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.USER1.Health" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt" cdc="INC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.ResCmpFmt" cdc="ING">
			<DA name="setVal" fc="SE" bType="INT8" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.NumAuthID" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTIM0.TmOfsTmm" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="setVal" fc="SE" bType="INT32" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.BI2_ZAXN1.AlmDlTmms" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="setVal" fc="SE" bType="INT32" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.RBRF1.TPTrTmms" cdc="ING">
			<DA name="minVal" fc="CF" bType="INT32" />
			<DA name="maxVal" fc="CF" bType="INT32" />
			<DA name="stepSize" fc="CF" bType="INT32U" />
			<DA name="setVal" fc="SE" bType="INT32" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.HealthDev" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT8" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.ActiveSG" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LPHD0.OpTmh" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.OpCnt" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.CALH0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTIM0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.USER1.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.SwAphsA" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="mag" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.DifVClc" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="mag" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_25Synchronization.GENRSYN1.V1Clc" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="mag" fc="MX" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.LLN0.GrRef" cdc="ORG">
			<DA name="setSrcRef" fc="SP" bType="ObjRef" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_FundSymComp.XPRE_MSQI1.SeqA" cdc="SEQ">
			<SDO name="c1" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="c2" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="c3" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<DA name="seqT" fc="MX" bType="Enum" type="SequenceKind" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.LEDRs" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.LocSta" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.SwAuthEna1" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LPHD0.Sim" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="SBO" fc="CO" bType="ObjRef" />
			<DA name="SBOw" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="Cancel" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LPHD0.Sim.Cancel" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="SboClassKind" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.XCBR1.BlkOpn" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Rec_FaultRecorder.DEF_RDRE1.MemRs" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.origin" />
			<DA name="ctlNum" fc="ST" bType="INT8U" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="Oper" fc="CO" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="operTimeout" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.MltLev" cdc="SPG">
			<DA name="setVal" fc="SE" bType="BOOLEAN" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTIM0.TmUseDT" cdc="SPG">
			<DA name="setVal" fc="SE" bType="BOOLEAN" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.LocKey" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.LedTstStrt" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.CALH0.GrAlm" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LPHD0.PrcModIna" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
			<DA name="blkEna" fc="BL" bType="BOOLEAN" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1.GAPC2.Blk" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="subEna" fc="SV" bType="BOOLEAN" />
			<DA name="subVal" fc="SV" bType="BOOLEAN" />
			<DA name="subQ" fc="SV" bType="Quality" />
			<DA name="subID" fc="SV" bType="VisString64" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTRK0.SgcbTrk" cdc="STS">
			<DA name="objRef" fc="SR" bType="ObjRef" />
			<DA name="serviceType" fc="SR" bType="Enum" type="ServiceType" />
			<DA name="errorCode" fc="SR" bType="Enum" type="ServiceError" />
			<DA name="originatorID" fc="SR" bType="Octet64" />
			<DA name="t" fc="SR" bType="Timestamp" />
			<DA name="numOfSG" fc="SR" bType="INT8U" />
			<DA name="actSG" fc="SR" bType="INT8U" />
			<DA name="editSG" fc="SR" bType="INT8U" />
			<DA name="cnfEdit" fc="SR" bType="BOOLEAN" />
			<DA name="lActTm" fc="SR" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTIM0.TmChgDT" cdc="TSG">
			<DA name="setCal" fc="SE" bType="Struct" type="E22_LINEA1_7SJ85Application.LTIM0.TmChgDT.setCal" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LLN0.SwAuthID1" cdc="VSG">
			<DA name="setVal" fc="SE" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85Application.LTMS0.TmSrc" cdc="VSS">
			<DA name="stVal" fc="ST" bType="VisString255" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PhV" cdc="WYE">
			<SDO name="phsA" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="phsB" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="phsC" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
			<SDO name="res" type="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph" cdc="WYE">
			<SDO name="phsA" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsB" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsC" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_OperationalValues.PPRE_MMXU1.W" cdc="WYE">
			<SDO name="phsA" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsB" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsC" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
		</DOType>
		<DOType id="E22_LINEA1_7SJ85VI3p1_OperationalValues.RPRE_MMXU1.PhV" cdc="WYE">
			<SDO name="phsA" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsB" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="phsC" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
			<SDO name="res" type="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA" />
		</DOType>
		<DAType id="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.minVal">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.setMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85PowS_MeasPointV3ph1.U_SSUM1.StrVal.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit" />
			<BDA name="multiplier" bType="Enum" type="multiplier" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.minVal">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.setMag">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.minVal">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.GAPC1.ARtgObj.setMag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.SBOw.ctlVal">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LTIM0.TmChgDT.setCal">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="OccurrenceKind" />
			<BDA name="occPer" bType="Enum" type="PeriodKind" />
			<BDA name="weekDay" bType="Enum" type="DaWeekdayKind" />
			<BDA name="month" bType="Enum" type="MonthKind" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LLN0.Mod.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.origin">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.Pos.pulseConfig">
			<BDA name="cmdQual" bType="Enum" type="ControlOutputKind" />
			<BDA name="onDur" bType="INT32U" />
			<BDA name="offDur" bType="INT32U" />
			<BDA name="numPls" bType="INT32U" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LTIM0.TmOfsDT.sVC">
			<BDA name="scaleFactor" bType="FLOAT32" />
			<BDA name="offset" bType="FLOAT32" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LLN0.NumAuthID.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind" />
			<BDA name="multiplier" bType="Enum" type="MultiplierKind" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1_Fundamental.FPRE_MMXU1.PPV.phsAB.instCVal">
			<BDA name="mag" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
			<BDA name="ang" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85VI3p1_5051OC3phA1.ID_PTOC1.I0ElimIph.phsA.instCVal">
			<BDA name="mag" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.mxVal" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.SBOw">
			<BDA name="ctlVal" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.SBOw.ctlVal" />
			<BDA name="origin" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.Cancel">
			<BDA name="ctlVal" bType="Struct" type="E22_LINEA1_7SJ85CB1.XCBR1.SetSwASumA.SBOw.ctlVal" />
			<BDA name="origin" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LLN0.LEDRs.Oper">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LPHD0.Sim.Cancel">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper">
			<BDA name="ctlVal" bType="Enum" type="Mod" />
			<BDA name="origin" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="E22_LINEA1_7SJ85CB1.XCBR1.SetOpCnt.Oper">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="E22_LINEA1_7SJ85Application.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<EnumType id="multiplier">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"></EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="ServiceType">
			<!--Source: IEC 61850-7-2:2007A-->
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatus</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributValues</EnumVal>
			<EnumVal ord="53">TimeSynchronisation</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
		</EnumType>
		<EnumType id="ServiceError">
			<!--Source: IEC 61850-7-2:2007A-->
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SboClassKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="OccurrenceKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="MonthKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">reserved</EnumVal>
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="PeriodKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="DaWeekdayKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">reserved</EnumVal>
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="PhaseFaultDirectionKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="CurveCharKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"></EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">on-blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="DirMod">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">on-blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="TypRsCrv">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="ClcMth">
			<!--Source: IEC 61850-7-4:2007A-->
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
